catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2030,0.05,H,"Note that the Performance Ratio is increased gradually from 2020 to 2030 due to technical solutions which lower losses. For utility scale systems, bifacial modules are assumed to have a 20-30% market share in 2020 and 80% in 2030 in Denmark. The effect of bifacial modules are  therefore added gradually. Early studies show that bifacial modules have a 5% increased generation relative to monofacial.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2040,0.05,H,"Note that the Performance Ratio is increased gradually from 2020 to 2030 due to technical solutions which lower losses. For utility scale systems, bifacial modules are assumed to have a 20-30% market share in 2020 and 80% in 2030 in Denmark. The effect of bifacial modules are  therefore added gradually. Early studies show that bifacial modules have a 5% increased generation relative to monofacial.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2050,0.05,H,"Note that the Performance Ratio is increased gradually from 2020 to 2030 due to technical solutions which lower losses. For utility scale systems, bifacial modules are assumed to have a 20-30% market share in 2020 and 80% in 2030 in Denmark. The effect of bifacial modules are  therefore added gradually. Early studies show that bifacial modules have a 5% increased generation relative to monofacial.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2015,0.81,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2020,0.86,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2030,0.95,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2040,0.96,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2050,0.97,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,PV module conversion efficiency [],,ctrl,2015,0.165,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,PV module conversion efficiency [],,ctrl,2020,0.205,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,PV module conversion efficiency [],,ctrl,2030,0.23,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,PV module conversion efficiency [],,ctrl,2040,0.245,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,PV module conversion efficiency [],,ctrl,2050,0.26,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,PV module conversion efficiency [],,lower,2020,0.2,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,PV module conversion efficiency [],,upper,2020,0.21,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Inverter lifetime [years],years,ctrl,2015,10.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Inverter lifetime [years],years,ctrl,2020,12.5,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Inverter lifetime [years],years,ctrl,2030,15.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Inverter lifetime [years],years,ctrl,2040,15.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Inverter lifetime [years],years,ctrl,2050,15.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2015,1.35,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2020,1.25,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2030,1.25,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2040,1.25,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2050,1.25,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2015,981.33,"A1, K",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2020,1074.62,"A1, K",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,1187.08,"A1, K",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2040,1199.58,"A1, K",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,1212.07,"A1, K",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2015,1324.8,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2020,1343.28,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,1483.85,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2040,1499.47,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,1515.09,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2040,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Forced outage [],,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Forced outage [],,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Forced outage [],,ctrl,2040,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Forced outage [],,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Technical lifetime [years],years,ctrl,2020,35.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Technical lifetime [years],years,ctrl,2030,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Technical lifetime [years],years,ctrl,2040,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Technical lifetime [years],years,ctrl,2050,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Construction time [years],years,ctrl,2020,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Construction time [years],years,ctrl,2030,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Construction time [years],years,ctrl,2040,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Construction time [years],years,ctrl,2050,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,17.88,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,15.93,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2040,14.96,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,14.09,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.65,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.45,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.38,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.35,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.6,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.7,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.29,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.47,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.0,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.52,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.36,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.31,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.28,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.48,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.56,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.23,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.38,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.26,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.14,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.11,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.24,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.28,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.17,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (tracker related costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,T,The added tracker cost is based on interviews with Danish manufacturers.,,
