catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (tracker related costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.09,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (tracker related costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.07,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (tracker related costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.06,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (tracker related costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.06,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (tracker related costs) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.08,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (tracker related costs) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.09,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (tracker related costs) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.05,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (tracker related costs) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.07,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.13,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.12,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.14,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.05,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.04,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.04,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.04,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.05,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.04,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,0.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,12100.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,10400.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2040,9400.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,9000.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,10900.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,13400.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,8100.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,9900.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (land rent) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,0.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (land rent) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,5300.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (land rent) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,4800.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (land rent) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2040,4400.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Financial data,Fixed O&M (land rent) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,4100.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2020,50.0,C,The peak power of the system is the max. power of the PV modules (DC).,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2030,50.0,C,The peak power of the system is the max. power of the PV modules (DC).,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2040,50.0,C,The peak power of the system is the max. power of the PV modules (DC).,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2050,50.0,C,The peak power of the system is the max. power of the PV modules (DC).,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2020,14.3,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2030,12.75,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2040,11.97,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2050,11.28,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.1,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.08,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.07,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.07,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.09,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.11,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.06,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.08,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.21,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.11,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.08,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.19,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.22,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.14,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.04,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.04,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.04,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.02,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (tracker related cost, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.07,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (tracker related cost, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.06,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (tracker related cost, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.05,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (tracker related cost, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.05,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (tracker related cost, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.06,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (tracker related cost, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.08,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (tracker related cost, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.04,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (tracker related cost, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.05,T,The added tracker cost is based on interviews with Danish manufacturers.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.05,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.04,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.04,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.03,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
