catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.04,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.05,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.03,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.04,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2020,9700.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2030,8300.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2040,7500.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2050,7200.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,lower,2020,8700.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,upper,2020,10700.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,lower,2050,6500.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,upper,2050,7900.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (land rent, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2020,4200.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (land rent, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2030,3800.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (land rent, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2040,3500.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (land rent, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2050,3300.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2020,5500.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2030,4500.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2040,4000.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2050,3900.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2020,0.004,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2030,0.003,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2040,0.003,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2050,0.003,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual degradation of full-load hours [],,lower,2020,0.003,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual degradation of full-load hours [],,upper,2020,0.005,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2020,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2030,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2040,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2050,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Transposition factor,,ctrl,2020,1.35,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Transposition factor,,ctrl,2030,1.35,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Transposition factor,,ctrl,2040,1.35,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Transposition factor,,ctrl,2050,1.35,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2020,0.01,H,"Note that the Performance Ratio is increased gradually from 2020 to 2030 due to technical solutions which lower losses. For utility scale systems, bifacial modules are assumed to have a 20-30% market share in 2020 and 80% in 2030 in Denmark. The effect of bifacial modules are  therefore added gradually. Early studies show that bifacial modules have a 5% increased generation relative to monofacial.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2030,0.05,H,"Note that the Performance Ratio is increased gradually from 2020 to 2030 due to technical solutions which lower losses. For utility scale systems, bifacial modules are assumed to have a 20-30% market share in 2020 and 80% in 2030 in Denmark. The effect of bifacial modules are  therefore added gradually. Early studies show that bifacial modules have a 5% increased generation relative to monofacial.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2040,0.05,H,"Note that the Performance Ratio is increased gradually from 2020 to 2030 due to technical solutions which lower losses. For utility scale systems, bifacial modules are assumed to have a 20-30% market share in 2020 and 80% in 2030 in Denmark. The effect of bifacial modules are  therefore added gradually. Early studies show that bifacial modules have a 5% increased generation relative to monofacial.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2050,0.05,H,"Note that the Performance Ratio is increased gradually from 2020 to 2030 due to technical solutions which lower losses. For utility scale systems, bifacial modules are assumed to have a 20-30% market share in 2020 and 80% in 2030 in Denmark. The effect of bifacial modules are  therefore added gradually. Early studies show that bifacial modules have a 5% increased generation relative to monofacial.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2020,0.86,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2030,0.95,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2040,0.96,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2050,0.97,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,PV module conversion efficiency [],,ctrl,2020,0.205,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,PV module conversion efficiency [],,ctrl,2030,0.23,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,PV module conversion efficiency [],,ctrl,2040,0.245,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,PV module conversion efficiency [],,ctrl,2050,0.26,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,PV module conversion efficiency [],,lower,2020,0.2,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,PV module conversion efficiency [],,upper,2020,0.21,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Inverter lifetime [years],years,ctrl,2020,12.5,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Inverter lifetime [years],years,ctrl,2030,15.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Inverter lifetime [years],years,ctrl,2040,15.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Inverter lifetime [years],years,ctrl,2050,15.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2020,1.25,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.","5, 6",PV Tech. (4. Juli 2017). Hentet fra https://www.pv-tech.org/products/helioslites-disruptive-1.5-axis-pv-tracker || Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2030,1.25,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.","5, 6",PV Tech. (4. Juli 2017). Hentet fra https://www.pv-tech.org/products/helioslites-disruptive-1.5-axis-pv-tracker || Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2040,1.25,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.","5, 6",PV Tech. (4. Juli 2017). Hentet fra https://www.pv-tech.org/products/helioslites-disruptive-1.5-axis-pv-tracker || Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2050,1.25,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.","5, 6",PV Tech. (4. Juli 2017). Hentet fra https://www.pv-tech.org/products/helioslites-disruptive-1.5-axis-pv-tracker || Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2020,1235.81,"A1, K",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,1369.71,"A1, K",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2040,1379.51,"A1, K",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,1393.88,"A1, K",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2020,1544.77,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,1712.14,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2040,1724.39,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV tracker,"PV - renewable power - solar - utility-scale ground mounted, single axis tracking",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,1742.36,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,15.5,A,An average of the range given for the specific year,"[1, 1, 4, 4]","Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Danish Wave Energy Association, 2012 || Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,26.0,A,An average of the range given for the specific year,"[1, 1, 4, 4]","Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Danish Wave Energy Association, 2012 || Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,55.0,A,An average of the range given for the specific year,"[1, 1, 4, 4]","Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Danish Wave Energy Association, 2012 || Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,275.0,A,An average of the range given for the specific year,"[1, 1, 4, 4]","Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Danish Wave Energy Association, 2012 || Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,2.0,A,An average of the range given for the specific year,"[1, 1, 4, 4]","Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Danish Wave Energy Association, 2012 || Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,50.0,A,An average of the range given for the specific year,"[1, 1, 4, 4]","Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Danish Wave Energy Association, 2012 || Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,50.0,A,An average of the range given for the specific year,"[1, 1, 4, 4]","Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Danish Wave Energy Association, 2012 || Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,500.0,A,An average of the range given for the specific year,"[1, 1, 4, 4]","Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Wave Net final report, Project no. ERK5 - CT -1999-20001 (2000 - 2003) || Danish Wave Energy Association, 2012 || Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2015,10.0,,,4,"Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2020,20.0,,,4,"Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,4,"Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2050,30.0,,,4,"Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Construction time [years],years,ctrl,2015,3.5,E,Much dependent on plant size and location.,4,"Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Construction time [years],years,ctrl,2020,3.5,E,Much dependent on plant size and location.,4,"Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Construction time [years],years,ctrl,2030,3.5,E,Much dependent on plant size and location.,4,"Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Construction time [years],years,ctrl,2050,3.5,E,Much dependent on plant size and location.,4,"Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Construction time [years],years,lower,2020,3.0,E,Much dependent on plant size and location.,4,"Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Construction time [years],years,upper,2020,4.0,E,Much dependent on plant size and location.,4,"Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Construction time [years],years,lower,2050,3.0,E,Much dependent on plant size and location.,4,"Danish Wave Energy Association, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,23 Wave Energy,Wave power - renewable power - wave - medium,Energy/technical data,Construction time [years],years,upper,2050,4.0,E,Much dependent on plant size and location.,4,"Danish Wave Energy Association, 2012"
