catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.7965749999999999,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.86,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.755725,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.86,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2025,2126.745436,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,2073.5768001,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2035,2020.4081642,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2040,1969.8979600950001,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,1919.38775599,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2030,1969.8979600950001,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2030,2126.745436,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,1868.8775518850002,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,2126.745436,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019,  practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2025,10.633727180000001,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2030,10.3678840005,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2035,10.102040821000001,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2040,9.849489800475,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2050,9.596938779950001,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,lower,2030,9.849489800475,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,upper,2030,10.633727180000001,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,lower,2050,9.344387759425002,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 1 MW","Heat pump, air source - heat pump - electricity - small -  dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,upper,2050,10.633727180000001,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2025,3.0,,,"[20,21]","Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2030,3.0,,,"[20,21]","Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2035,3.0,,,"[20,21]","Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2040,3.0,,,"[20,21]","Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2050,3.0,,,"[20,21]","Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2030,1.5,,,"[20,21]","Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2030,5.0,,,"[20,21]","Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,1.5,,,"[20,21]","Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,5.0,,,"[20,21]","Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2025,2.8,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,2.8,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2035,2.8,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2040,2.8,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,2.9166666666666665,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2030,2.8,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2030,2.9166666666666665,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,2.8,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,3.033333333333333,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2025,2.6,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2030,2.6,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2035,2.6,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2040,2.6,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2050,2.7083333333333335,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2030,2.6,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2030,2.7083333333333335,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2050,2.6,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2050,2.816666666666667,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2025,0.01,E,Auxiliary electricity consumption is included in the Total efficiency. Electricity for fans constitute appr. 0.3 %. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.01,E,Auxiliary electricity consumption is included in the Total efficiency. Electricity for fans constitute appr. 0.3 %. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2035,0.01,E,Auxiliary electricity consumption is included in the Total efficiency. Electricity for fans constitute appr. 0.3 %. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2040,0.01,E,Auxiliary electricity consumption is included in the Total efficiency. Electricity for fans constitute appr. 0.3 %. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.01,E,Auxiliary electricity consumption is included in the Total efficiency. Electricity for fans constitute appr. 0.3 %. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2030,0.01,E,Auxiliary electricity consumption is included in the Total efficiency. Electricity for fans constitute appr. 0.3 %. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2030,0.01,E,Auxiliary electricity consumption is included in the Total efficiency. Electricity for fans constitute appr. 0.3 %. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.01,E,Auxiliary electricity consumption is included in the Total efficiency. Electricity for fans constitute appr. 0.3 %. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.01,E,Auxiliary electricity consumption is included in the Total efficiency. Electricity for fans constitute appr. 0.3 %. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Forced outage [],,ctrl,2025,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Forced outage [],,ctrl,2030,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Forced outage [],,ctrl,2035,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Forced outage [],,ctrl,2040,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Forced outage [],,ctrl,2050,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Forced outage [],,lower,2030,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Forced outage [],,upper,2030,0.05,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Forced outage [],,lower,2050,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Forced outage [],,upper,2050,0.05,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,1.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,1.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,1.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,1.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,1.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2030,0.5,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2030,2.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
