catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,1.0725,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,1.045,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,1.018875,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.9927499999999999,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2030,1.018875,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2030,1.1,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.966625,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,1.1,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.39,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.38025,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.3705,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.3612375,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.351975,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.3612375,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.39,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.34271250000000003,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.39,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.13,"[K, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.12675,"[K, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.1235,"[K, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.12041249999999999,"[K, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.117325,"[K, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.12041249999999999,"[K, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.13,"[K, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.1142375,"[K, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.13,"[K, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (air cooler) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.15,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (air cooler) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.14625,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (air cooler) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.1425,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (air cooler) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.1389375,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (air cooler) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.135375,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (air cooler) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.1389375,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (air cooler) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.15,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (air cooler) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.1318125,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (air cooler) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.15,"[A, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.43000000000000005,"[A,R,U]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.41925,"[A,R,U]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.4085,"[A,R,U]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.39828749999999996,"[A,R,U]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.38807499999999984,"[A,R,U]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.39828749999999996,"[A,R,U]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.43000000000000005,"[A,R,U]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.3778624999999999,"[A,R,U]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.43000000000000005,"[A,R,U]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.86,,,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.8385,,,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.817,,,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.7965749999999999,,,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.7761499999999999,,,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.7965749999999999,,,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.86,,,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.755725,,,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.86,,,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.0,"[E, N]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.0,"[E, N]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.0,"[E, N]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.0,"[E, N]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.0,"[E, N]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.0,"[E, N]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.0,"[E, N]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.0,"[E, N]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.0,"[E, N]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.86,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.8385,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 3 MW","Heat pump, air source - heat pump - electricity - medium - dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.817,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
