catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2030,0.5,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2030,2.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,0.5,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,2.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2025,25.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2035,25.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2040,25.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Technical lifetime [years],years,lower,2030,15.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Technical lifetime [years],years,upper,2030,40.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Technical lifetime [years],years,lower,2050,15.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Technical lifetime [years],years,upper,2050,40.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Construction time [years],years,ctrl,2025,0.7,"[F, G]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Construction time [years],years,ctrl,2030,0.6,"[F, G]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Construction time [years],years,ctrl,2035,0.6,"[F, G]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Construction time [years],years,ctrl,2040,0.6,"[F, G]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Construction time [years],years,ctrl,2050,0.6,"[F, G]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Construction time [years],years,lower,2030,0.5,"[F, G]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Construction time [years],years,upper,2030,1.0,"[F, G]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Construction time [years],years,lower,2050,0.4,"[F, G]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Construction time [years],years,upper,2050,1.0,"[F, G]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2025,0.11,Q,Including land for air coolers,"[15, 18, 20]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk || Støvring Kraftvarmeværk, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2030,0.11,Q,Including land for air coolers,"[15, 18, 20]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk || Støvring Kraftvarmeværk, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2035,0.11,Q,Including land for air coolers,"[15, 18, 20]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk || Støvring Kraftvarmeværk, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2040,0.11,Q,Including land for air coolers,"[15, 18, 20]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk || Støvring Kraftvarmeværk, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2050,0.11,Q,Including land for air coolers,"[15, 18, 20]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk || Støvring Kraftvarmeværk, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2030,0.05,Q,Including land for air coolers,"[15, 18, 20]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk || Støvring Kraftvarmeværk, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2030,0.15,Q,Including land for air coolers,"[15, 18, 20]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk || Støvring Kraftvarmeværk, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2050,0.05,Q,Including land for air coolers,"[15, 18, 20]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk || Støvring Kraftvarmeværk, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2050,0.15,Q,Including land for air coolers,"[15, 18, 20]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk || Støvring Kraftvarmeværk, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2025,0.05,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.05,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2035,0.05,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2040,0.05,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.05,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2030,0.05,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2030,1.0,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.05,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,1.0,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2025,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2035,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2040,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2030,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2030,1.0,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,1.0,H,The regulation ablility will depend on the future markets for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2025,0.25,"[H, J]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.25,"[H, J]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2035,0.25,"[H, J]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2040,0.25,"[H, J]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.25,"[H, J]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,lower,2030,0.1,"[H, J]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,upper,2030,0.5,"[H, J]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,lower,2050,0.1,"[H, J]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,upper,2050,0.5,"[H, J]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2025,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2035,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2040,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,lower,2030,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,upper,2030,0.2,H,The regulation ablility will depend on the future markets for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,lower,2050,0.1,H,The regulation ablility will depend on the future markets for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,upper,2050,0.2,H,The regulation ablility will depend on the future markets for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2025,1.0,"[H, I]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,1.0,"[H, I]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2035,1.0,"[H, I]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2040,1.0,"[H, I]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,1.0,"[H, I]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,lower,2030,0.2,"[H, I]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,upper,2030,1.0,"[H, I]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,lower,2050,0.2,"[H, I]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
