catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.8385,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.817,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.7965749999999999,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.7761499999999999,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.7965749999999999,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.86,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.755725,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.86,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2025,2126.745436,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,2073.5768001,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2035,2020.4081642,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2040,1969.8979600950001,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,1919.38775599,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2030,1969.8979600950001,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2030,2126.745436,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,1868.8775518850002,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,2126.745436,"[M, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2025,10.633727180000001,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2030,10.3678840005,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2035,10.102040821000001,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2040,9.849489800475,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2050,9.596938779950001,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,lower,2030,9.849489800475,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,upper,2030,10.633727180000001,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,lower,2050,9.344387759425002,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,upper,2050,10.633727180000001,O,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, annual average) []",,ctrl,2025,2.7,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, annual average) []",,ctrl,2030,2.7,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, annual average) []",,ctrl,2035,2.7,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, annual average) []",,ctrl,2040,2.7,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, annual average) []",,ctrl,2050,2.8125000000000004,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, annual average) []",,lower,2030,2.8,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, annual average) []",,upper,2030,2.8125000000000004,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, annual average) []",,lower,2050,2.8,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, annual average) []",,upper,2050,2.9250000000000003,"[A, A1, B, D, R, T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, name plate) []",,ctrl,2025,2.5,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, name plate) []",,ctrl,2030,2.5,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, name plate) []",,ctrl,2035,2.5,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, name plate) []",,ctrl,2040,2.5,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, name plate) []",,ctrl,2050,2.604166666666667,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, name plate) []",,lower,2030,2.5,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, name plate) []",,upper,2030,2.604166666666667,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, name plate) []",,lower,2050,2.5,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,"Heat efficiency (net, name plate) []",,upper,2050,2.7083333333333335,"[A, A1, B, C, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,1.0710000000000002,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,1.044225,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,1.01745,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.9920137499999999,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.9665775,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.9920137499999999,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2030,1.0710000000000002,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.94114125,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, airsource 10 MW","Heat pump, air source - heat pump - electricity - large - dh temp 70/35 degrees",Techinical and financial data with DH temperature of 80/40 degree,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,1.0710000000000002,"[A, K, L, P, Q, R]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2025,1.0,,,"[19,21]","Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2030,1.0,,,"[19,21]","Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2035,1.0,,,"[19,21]","Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2040,1.0,,,"[19,21]","Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2050,1.0,,,"[19,21]","Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2030,0.3,,,"[19,21]","Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2030,1.5,,,"[19,21]","Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,0.2,,,"[19,21]","Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,1.5,,,"[19,21]","Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2025,3.1,"[A, A1, C, D, P, S]",,"[1, 14, 15 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,3.1,"[A, A1, C, D, P, S]",,"[1, 14, 15 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2035,3.1,"[A, A1, C, D, P, S]",,"[1, 14, 15 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2040,3.1,"[A, A1, C, D, P, S]",,"[1, 14, 15 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,3.2441860465116283,"[A, A1, C, D, P, S]",,"[1, 14, 15 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2030,3.1,"[A, A1, C, D, P, S]",,"[1, 14, 15 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2030,3.2441860465116283,"[A, A1, C, D, P, S]",,"[1, 14, 15 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,3.1,"[A, A1, C, D, P, S]",,"[1, 14, 15 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
