catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,0.5,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2025,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2035,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2040,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2030,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2030,1.0,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,1.0,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2025,0.25,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.25,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2035,0.25,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2040,0.25,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.25,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,lower,2030,0.1,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,upper,2030,0.5,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,lower,2050,0.1,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,upper,2050,0.5,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2025,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2035,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2040,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,lower,2030,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,upper,2030,0.2,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,lower,2050,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,upper,2050,0.2,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2025,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2035,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2040,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,lower,2030,0.2,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,upper,2030,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,lower,2050,0.2,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,upper,2050,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,1.13,"[A, J, K, O, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,1.1130499999999999,"[A, J, K, O, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,1.0796584999999999,"[A, J, K, O, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,1.0796584999999999,"[A, J, K, O, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,1.0632169999999999,"[A, J, K, O, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2030,1.0796584999999999,"[A, J, K, O, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2030,1.13,"[A, J, K, O, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,1.0467754999999999,"[A, J, K, O, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,1.13,"[A, J, K, O, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.55,"[A, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.5417500000000001,"[A, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.5254975000000001,"[A, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.5254975,"[A, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.5174949999999999,"[A, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.5254975,"[A, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.55,"[A, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.5094924999999999,"[A, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.55,"[A, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.06,"[J, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.0591,"[J, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.057326999999999996,"[J, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.057326999999999996,"[J, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.05645399999999999,"[J, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.057326999999999996,"[J, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.06,"[J, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.05558099999999999,"[J, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.06,"[J, P]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.5199999999999998,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.5121999999999998,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.4968339999999998,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.4968339999999999,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.4892679999999999,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.4968339999999999,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 1 MW","Heat pump, waste heat - heat pump - electricity - small - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.5199999999999998,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
