catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2030,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2030,1.0,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,1.0,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2025,0.25,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.25,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2035,0.25,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2040,0.25,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.25,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,lower,2030,0.1,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,upper,2030,0.5,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,lower,2050,0.1,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Minimum load (of full load) [],,upper,2050,0.5,"[G, I]",,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2025,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2035,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2040,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,lower,2030,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,upper,2030,0.2,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,lower,2050,0.1,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Warm start-up time [hours],hours,upper,2050,0.2,G,The regulation ability will depend on the future marktes for regulation services.,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2025,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2035,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2040,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,lower,2030,0.2,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,upper,2030,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,lower,2050,0.2,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Regulation ability,Cold start-up time [hours],hours,upper,2050,1.0,"[G, H]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.95,"[A, J, K, O]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.93575,"[A, J, K, O]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.9215,"[A, J, K, O]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.9076775,"[A, J, K, O]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.893855,"[A, J, K, O]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.9076775,"[A, J, K, O]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.95,"[A, J, K, O]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.8800325,"[A, J, K, O]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.95,"[A, J, K, O]",,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.36,A,Based on cooling water that is cooled from 27 to 15 °C. Actual development within COP optimization and reduced investment cost depends on the development in fuel and electricity prices.,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.35459999999999997,A,Based on cooling water that is cooled from 27 to 15 °C. Actual development within COP optimization and reduced investment cost depends on the development in fuel and electricity prices.,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.34919999999999995,A,Based on cooling water that is cooled from 27 to 15 °C. Actual development within COP optimization and reduced investment cost depends on the development in fuel and electricity prices.,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.34396199999999993,A,Based on cooling water that is cooled from 27 to 15 °C. Actual development within COP optimization and reduced investment cost depends on the development in fuel and electricity prices.,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.33872399999999997,A,Based on cooling water that is cooled from 27 to 15 °C. Actual development within COP optimization and reduced investment cost depends on the development in fuel and electricity prices.,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.34396199999999993,A,Based on cooling water that is cooled from 27 to 15 °C. Actual development within COP optimization and reduced investment cost depends on the development in fuel and electricity prices.,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.36,A,Based on cooling water that is cooled from 27 to 15 °C. Actual development within COP optimization and reduced investment cost depends on the development in fuel and electricity prices.,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.33348599999999995,A,Based on cooling water that is cooled from 27 to 15 °C. Actual development within COP optimization and reduced investment cost depends on the development in fuel and electricity prices.,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (heat pump) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.36,A,Based on cooling water that is cooled from 27 to 15 °C. Actual development within COP optimization and reduced investment cost depends on the development in fuel and electricity prices.,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.12,J,It is assumed that heat pumps is connected with limited access like electrical boilers. Upper values regarding uncertainty assume that installations must pay for full access,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.1182,J,It is assumed that heat pumps is connected with limited access like electrical boilers. Upper values regarding uncertainty assume that installations must pay for full access,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.11639999999999999,J,It is assumed that heat pumps is connected with limited access like electrical boilers. Upper values regarding uncertainty assume that installations must pay for full access,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.11465399999999999,J,It is assumed that heat pumps is connected with limited access like electrical boilers. Upper values regarding uncertainty assume that installations must pay for full access,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.11290799999999998,J,It is assumed that heat pumps is connected with limited access like electrical boilers. Upper values regarding uncertainty assume that installations must pay for full access,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.11465399999999999,J,It is assumed that heat pumps is connected with limited access like electrical boilers. Upper values regarding uncertainty assume that installations must pay for full access,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.12,J,It is assumed that heat pumps is connected with limited access like electrical boilers. Upper values regarding uncertainty assume that installations must pay for full access,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.11116199999999998,J,It is assumed that heat pumps is connected with limited access like electrical boilers. Upper values regarding uncertainty assume that installations must pay for full access,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (building) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.12,J,It is assumed that heat pumps is connected with limited access like electrical boilers. Upper values regarding uncertainty assume that installations must pay for full access,"[1, 14, 15, 19, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Aalborg Forsyning, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.47,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.4629500000000001,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.4559,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.44906150000000006,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.44222300000000003,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.44906150000000006,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.47,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.43538450000000006,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, waste heat 10 MW","Heat pump, waste heat - heat pump - electricity - large - dh temp 70/35 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.47,"[A,R,T]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Støvring Kraftvarmeværk, 2025, Conversation || Ramboll, 2025,  practical experience from installed plants"
