catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2035,3.0,"[A, B, D]",,"[1, 14, 15, 19]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2040,3.0,"[A, B, D]",,"[1, 14, 15, 19]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2050,3.1176470588235294,"[A, B, D]",,"[1, 14, 15, 19]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2030,3.0,"[A, B, D]",,"[1, 14, 15, 19]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2030,3.1176470588235294,"[A, B, D]",,"[1, 14, 15, 19]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2050,3.0,"[A, B, D]",,"[1, 14, 15, 19]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2050,3.235294117647059,"[A, B, D]",,"[1, 14, 15, 19]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2025,0.01,D,Auxiliary electricity consumption is included in the Total efficiency. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.01,D,Auxiliary electricity consumption is included in the Total efficiency. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2035,0.01,D,Auxiliary electricity consumption is included in the Total efficiency. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2040,0.01,D,Auxiliary electricity consumption is included in the Total efficiency. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.01,D,Auxiliary electricity consumption is included in the Total efficiency. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2030,0.01,D,Auxiliary electricity consumption is included in the Total efficiency. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2030,0.01,D,Auxiliary electricity consumption is included in the Total efficiency. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.01,D,Auxiliary electricity consumption is included in the Total efficiency. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.01,D,Auxiliary electricity consumption is included in the Total efficiency. Cost for electricity is therefore not accounted for in variable O&M,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,ctrl,2025,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,ctrl,2030,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,ctrl,2035,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,ctrl,2040,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,ctrl,2050,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,lower,2030,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,upper,2030,0.05,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,lower,2050,0.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,upper,2050,0.05,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,1.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,1.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,1.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,1.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,1.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2030,0.5,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2030,2.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,0.5,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,2.0,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2025,25.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2035,25.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2040,25.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,lower,2030,15.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,upper,2030,40.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,lower,2050,15.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,upper,2050,40.0,,,"[1, 9, 10, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || Teknologisk Institut, 2015, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,ctrl,2025,1.0,"[E, F]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,ctrl,2030,1.0,"[E, F]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,ctrl,2035,1.0,"[E, F]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,ctrl,2040,1.0,"[E, F]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,ctrl,2050,1.0,"[E, F]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,lower,2030,0.7,"[E, F]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,upper,2030,1.5,"[E, F]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,lower,2050,0.5,"[E, F]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,upper,2050,1.5,"[E, F]",,"[9, 14, 15]","Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2025,0.03,O,"Regards heat pumps that are installed at existing power plants utilizing existing infra structure such as power supply, seawater intake, DH pipes etc. For stand alone plants it is estimated that the total investment is around the upper uncertainty in the table.","[15, 18]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2030,0.03,O,"Regards heat pumps that are installed at existing power plants utilizing existing infra structure such as power supply, seawater intake, DH pipes etc. For stand alone plants it is estimated that the total investment is around the upper uncertainty in the table.","[15, 18]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2035,0.03,O,"Regards heat pumps that are installed at existing power plants utilizing existing infra structure such as power supply, seawater intake, DH pipes etc. For stand alone plants it is estimated that the total investment is around the upper uncertainty in the table.","[15, 18]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2040,0.03,O,"Regards heat pumps that are installed at existing power plants utilizing existing infra structure such as power supply, seawater intake, DH pipes etc. For stand alone plants it is estimated that the total investment is around the upper uncertainty in the table.","[15, 18]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2050,0.03,O,"Regards heat pumps that are installed at existing power plants utilizing existing infra structure such as power supply, seawater intake, DH pipes etc. For stand alone plants it is estimated that the total investment is around the upper uncertainty in the table.","[15, 18]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2030,0.02,O,"Regards heat pumps that are installed at existing power plants utilizing existing infra structure such as power supply, seawater intake, DH pipes etc. For stand alone plants it is estimated that the total investment is around the upper uncertainty in the table.","[15, 18]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2030,0.06,O,"Regards heat pumps that are installed at existing power plants utilizing existing infra structure such as power supply, seawater intake, DH pipes etc. For stand alone plants it is estimated that the total investment is around the upper uncertainty in the table.","[15, 18]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2050,0.02,O,"Regards heat pumps that are installed at existing power plants utilizing existing infra structure such as power supply, seawater intake, DH pipes etc. For stand alone plants it is estimated that the total investment is around the upper uncertainty in the table.","[15, 18]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2050,0.06,O,"Regards heat pumps that are installed at existing power plants utilizing existing infra structure such as power supply, seawater intake, DH pipes etc. For stand alone plants it is estimated that the total investment is around the upper uncertainty in the table.","[15, 18]","PlanEnergi, 2019, practical experience from installed plants || Varmeværket Bjerringbro, Vejen Varmeværk, Skjern Papirfabrik, Høje Taastrup Fjernvarme, Rødkærsbro Kraftvarmeværk, Kalundborg Forsyning, Rye Kraftvarmeværk, Broager Fjernvarmeselskab, Sig Varmeværk, Fensmark Fjernvarme, Slagslunde Fjernvarme, Farum Fjernvarme, FFV Energi & Miljø, Karup Varmeværk, Støvring Kraftvarmeværk, Skagen Varmeværk, Strandby Varmeværk"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2025,0.05,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.05,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2035,0.05,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2040,0.05,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.05,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2030,0.05,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2030,0.5,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.05,G,The regulation ability will depend on the future marktes for regulation services.,"[1, 9, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || Johnson Controls, 2019, Conversation || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
