catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Nominal investment (other costs) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.4099999999999999,"[A,R,S]",,"[1, 14, 15, 20, 21]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,1.2654135344200002,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,1.202142857699,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,1.1388721809780002,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,1.0819285719291,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,1.0249849628802004,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2030,1.172089286256525,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2030,1.2654135344200002,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.9680413538313002,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2050,1.2654135344200002,,,"[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.0,M,"All consumption of electricity is included in the Total eff., also auxiliary electricity  consumption. Cost for electricity is therefore not accounted for in variable O&M","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.0,M,"All consumption of electricity is included in the Total eff., also auxiliary electricity  consumption. Cost for electricity is therefore not accounted for in variable O&M","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.0,M,"All consumption of electricity is included in the Total eff., also auxiliary electricity  consumption. Cost for electricity is therefore not accounted for in variable O&M","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.0,M,"All consumption of electricity is included in the Total eff., also auxiliary electricity  consumption. Cost for electricity is therefore not accounted for in variable O&M","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.0,M,"All consumption of electricity is included in the Total eff., also auxiliary electricity  consumption. Cost for electricity is therefore not accounted for in variable O&M","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.0,M,"All consumption of electricity is included in the Total eff., also auxiliary electricity  consumption. Cost for electricity is therefore not accounted for in variable O&M","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.0,M,"All consumption of electricity is included in the Total eff., also auxiliary electricity  consumption. Cost for electricity is therefore not accounted for in variable O&M","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.0,M,"All consumption of electricity is included in the Total eff., also auxiliary electricity  consumption. Cost for electricity is therefore not accounted for in variable O&M","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.0,M,"All consumption of electricity is included in the Total eff., also auxiliary electricity  consumption. Cost for electricity is therefore not accounted for in variable O&M","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,1.2654135344200002,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,1.202142857699,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,1.1388721809780002,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,1.0819285719291,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,1.0249849628802004,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2030,1.172089286256525,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2030,1.2654135344200002,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.9680413538313002,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2050,1.2654135344200002,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2025,4253.490872,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,4040.8163284,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2035,3828.1417848000006,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2040,3636.7346955600005,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,3445.3276063200005,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2030,3939.7959201900003,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2030,4253.490872,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,3253.9205170800005,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,4253.490872,L,"O&M regard the heat pump it self including auxiliary equipment, building etc. for the heat pump. The costs does not include O&M for the entire district heating network, peak load or back up units, administration regarding end users etc.","[1, 14, 15]","Drejebog til store varmepumpeprojekter i fjernvarmesystemet, Støchkel, Paaske, Clausen, 2017, see https://ens.dk/sites/ens.dk/files/Varme/drejebog_for_store_varmepumper.pdf || IES/Victor DST, 2019, Conversation || PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2025,10.633727180000001,N,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2030,10.102040821000001,N,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2035,9.570354462000001,N,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2040,9.0918367389,N,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2050,8.613319015800002,N,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,lower,2030,9.849489800475,N,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,upper,2030,10.633727180000001,N,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,lower,2050,8.1348012927,N,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 20 MW","Heat pump, sea water - heat pump - electricity - medium - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,upper,2050,10.633727180000001,N,1/4 MWh-heat per MW is lost during startup,15,"PlanEnergi, 2019, practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2025,65.0,"A,B, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2030,65.0,"A,B, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2035,65.0,"A,B, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2040,65.0,"A,B, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2050,65.0,"A,B, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2030,30.0,"A,B, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2030,160.0,"A,B, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,30.0,"A,B, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,300.0,"A,B, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2025,3.01,"C, D, F, M, V",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,3.01,"C, D, F, M, V",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2035,3.01,"C, D, F, M, V",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2040,3.11,"C, D, F, M, V",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,3.11,"C, D, F, M, V",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2030,2.9,"C, D, F, M, V",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2030,3.1,"C, D, F, M, V",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,3.0,"C, D, F, M, V",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,3.2,"C, D, F, M, V",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2025,3.2,"C, D, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2030,3.2,"C, D, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2035,3.2,"C, D, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2040,3.3,"C, D, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2050,3.3,"C, D, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2030,3.1,"C, D, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2030,3.3,"C, D, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2050,3.2,"C, D, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2050,3.4,"C, D, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2025,0.029,"E, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.029,"E, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2035,0.029,"E, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2040,0.029,"E, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.029,"E, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2030,0.029,"E, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2030,0.029,"E, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.029,"E, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.029,"E, F, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
