catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,ctrl,2025,0.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,ctrl,2030,0.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,ctrl,2035,0.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,ctrl,2040,0.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,ctrl,2050,0.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,lower,2030,0.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,upper,2030,0.05,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,lower,2050,0.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Forced outage [],,upper,2050,0.05,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,2.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,2.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,2.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2030,1.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2030,4.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,4.0,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2025,25.0,"G,M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,"G,M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2035,25.0,"G,M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2040,25.0,"G,M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,"G,M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,lower,2030,15.0,"G,M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,upper,2030,40.0,"G,M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,lower,2050,15.0,"G,M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Technical lifetime [years],years,upper,2050,40.0,"G,M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,ctrl,2025,2.0,"H, I, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,ctrl,2030,2.0,"H, I, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,ctrl,2035,2.0,"H, I, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,ctrl,2040,2.0,"H, I, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,ctrl,2050,2.0,"H, I, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,lower,2030,1.5,"H, I, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,upper,2030,3.0,"H, I, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,lower,2050,1.0,"H, I, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Construction time [years],years,upper,2050,3.0,"H, I, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2025,0.03,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2030,0.03,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2035,0.03,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2040,0.03,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2050,0.03,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2030,0.02,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2030,0.06,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2050,0.02,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2050,0.06,M,"All inputs are based on a single case, DIN Forsyning Heat Pump in Esbjerg.","[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2025,0.65,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.65,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2035,0.65,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2040,0.65,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.65,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2030,0.65,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2030,1.0,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.65,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,1.0,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2025,1.0,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,1.0,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2035,1.0,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2040,1.0,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,1.0,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2030,1.0,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2030,1.0,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,1.0,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,1.0,"J, K, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2025,0.25,"K, L, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.25,"K, L, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2035,0.25,"K, L, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2040,0.25,"K, L, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.25,"K, L, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Minimum load (of full load) [],,lower,2030,0.1,"K, L, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Minimum load (of full load) [],,upper,2030,0.5,"K, L, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Minimum load (of full load) [],,lower,2050,0.1,"K, L, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Minimum load (of full load) [],,upper,2050,0.5,"K, L, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2025,0.5,"K, N, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.5,"K, N, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2035,0.5,"K, N, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2040,0.5,"K, N, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.5,"K, N, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Warm start-up time [hours],hours,lower,2030,0.25,"K, N, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Warm start-up time [hours],hours,upper,2030,0.75,"K, N, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Warm start-up time [hours],hours,lower,2050,0.25,"K, N, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Warm start-up time [hours],hours,upper,2050,0.75,"K, N, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2025,0.5,"K, O, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.5,"K, O, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2035,0.5,"K, O, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2040,0.5,"K, O, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.5,"K, O, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Cold start-up time [hours],hours,lower,2030,0.25,"K, O, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Cold start-up time [hours],hours,upper,2030,1.0,"K, O, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Cold start-up time [hours],hours,lower,2050,0.25,"K, O, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Regulation ability,Cold start-up time [hours],hours,upper,2050,1.0,"K, O, M",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.94,"A, M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.8929999999999999,"A, M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.846,"A, M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.8037,"A, M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.7614,"A, M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.8706749999999999,"A, M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.94,"A, M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.7191,"A, M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.94,"A, M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (seawater system) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.2,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (seawater system) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.19,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (seawater system) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.18000000000000002,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (seawater system) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.171,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (seawater system) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.16200000000000003,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (seawater system) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.18525,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (seawater system) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.2,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (seawater system) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.15300000000000002,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (seawater system) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.2,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.57,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
