catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.5415,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.513,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.48735,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.4617,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.5279625,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.57,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.43605,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.57,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (other) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.16,"M, R, Z",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (other) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.152,"M, R, Z",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (other) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.14400000000000002,"M, R, Z",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (other) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.1368,"M, R, Z",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (other) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.12960000000000002,"M, R, Z",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (other) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.1482,"M, R, Z",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (other) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.16,"M, R, Z",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (other) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.12240000000000001,"M, R, Z",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Nominal investment (other) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.16,"M, R, Z",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.99,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.9405,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.891,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.8464499999999999,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.8019000000000001,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.9169875,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.99,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.75735,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.99,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.0,"M, P",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.0,"M, P",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.0,"M, P",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.0,"M, P",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.0,"M, P",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.0,"M, P",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.0,"M, P",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.0,"M, P",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.0,"M, P",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.99,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.9405,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.891,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.8464499999999999,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.8019000000000001,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.9169875,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.99,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.75735,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.99,"M, R, S",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2025,2047.35,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,1944.9824999999998,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2035,1847.7333749999998,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2040,1750.48425,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,1658.3535,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2030,1896.3579374999997,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2030,2047.35,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,1566.22275,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,2047.35,"M, R",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2025,4.95,"M, Q",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2030,4.7025,"M, Q",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2035,4.455,"M, Q",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2040,4.23225,"M, Q",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2050,4.0095,"M, Q",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,lower,2030,4.5849375,"M, Q",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,upper,2030,4.95,"M, Q",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,lower,2050,3.78675,"M, Q",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Financial data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,upper,2050,4.95,"M, Q",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (grid connection) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.05,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (grid connection) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.0475,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (grid connection) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.045000000000000005,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (grid connection) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.04275,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (grid connection) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.04050000000000001,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (grid connection) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.0463125,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (grid connection) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.05,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (grid connection) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.038250000000000006,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (grid connection) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.05,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (heat pump building) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.11,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (heat pump building) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.1045,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (heat pump building) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.099,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (heat pump building) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.09405,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (heat pump building) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.08910000000000001,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (heat pump building) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.10188749999999999,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (heat pump building) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.11,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (heat pump building) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.08415,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (heat pump building) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.11,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater connection) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.08,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater connection) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.076,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater connection) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.07200000000000001,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater connection) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.0684,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater connection) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.06480000000000001,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater connection) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.0741,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater connection) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.08,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater connection) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.061200000000000004,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater connection) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.08,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater intake) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.05,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater intake) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.0475,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater intake) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.045000000000000005,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater intake) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.04275,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater intake) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.04050000000000001,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater intake) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.0463125,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater intake) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.05,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater intake) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.038250000000000006,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater intake) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.05,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater piping) [EUR/m],EUR/m,ctrl,2025,1663.47,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater piping) [EUR/m],EUR/m,ctrl,2030,1580.2965,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater piping) [EUR/m],EUR/m,ctrl,2035,1497.123,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater piping) [EUR/m],EUR/m,ctrl,2040,1422.26685,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater piping) [EUR/m],EUR/m,ctrl,2050,1347.4107000000001,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater piping) [EUR/m],EUR/m,lower,2030,1540.7890874999998,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater piping) [EUR/m],EUR/m,upper,2030,1663.47,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater piping) [EUR/m],EUR/m,lower,2050,1272.55455,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"40 Comp. hp, seawater 50-100 MW","Heat pump, sea water - heat pump - electricity - large - dh temp 80/40 degrees",Technology-specific data,Nominal investment (seawater piping) [EUR/m],EUR/m,upper,2050,1663.47,"M, T",,"[1,2]","Interview with DIN Forsyning || Ramboll, 2025,  practical experience from installed plants"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2025,5.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2030,5.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2035,5.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2040,5.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
