catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2050,5.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2030,10.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,10.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2025,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2030,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2035,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2040,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2050,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2030,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2030,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2050,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2050,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2025,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2035,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2040,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2030,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2030,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2025,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2035,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2040,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2030,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2030,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.001,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Forced outage [],,ctrl,2025,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Forced outage [],,ctrl,2030,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Forced outage [],,ctrl,2035,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Forced outage [],,ctrl,2040,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Forced outage [],,ctrl,2050,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Forced outage [],,lower,2030,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Forced outage [],,upper,2030,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Forced outage [],,lower,2050,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Forced outage [],,upper,2050,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2030,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2030,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Technical lifetime [years],years,ctrl,2025,20.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Technical lifetime [years],years,ctrl,2035,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Technical lifetime [years],years,ctrl,2040,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Technical lifetime [years],years,lower,2030,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Technical lifetime [years],years,upper,2030,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Technical lifetime [years],years,upper,2050,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Construction time [years],years,ctrl,2025,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Construction time [years],years,ctrl,2030,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Construction time [years],years,ctrl,2035,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Construction time [years],years,ctrl,2040,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Construction time [years],years,ctrl,2050,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Construction time [years],years,lower,2030,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Construction time [years],years,upper,2030,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Construction time [years],years,lower,2050,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Energy/technical data,Construction time [years],years,upper,2050,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2025,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2035,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2040,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2025,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2035,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2040,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Minimum load (of full load) [],,ctrl,2025,0.03,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Minimum load (of full load) [],,ctrl,2035,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Minimum load (of full load) [],,ctrl,2040,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Minimum load (of full load) [],,lower,2030,0.03,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Minimum load (of full load) [],,upper,2030,0.03,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Minimum load (of full load) [],,lower,2050,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Minimum load (of full load) [],,upper,2050,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2025,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2035,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2040,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Warm start-up time [hours],hours,lower,2030,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Warm start-up time [hours],hours,upper,2030,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Warm start-up time [hours],hours,lower,2050,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Warm start-up time [hours],hours,upper,2050,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2025,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2035,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2040,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Cold start-up time [hours],hours,lower,2030,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Cold start-up time [hours],hours,upper,2030,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Cold start-up time [hours],hours,lower,2050,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Regulation ability,Cold start-up time [hours],hours,upper,2050,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.15456989247311828,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.15456989247311828,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.15456989247311828,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.15456989247311828,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.15456989247311828,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.15456989247311828,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.15456989247311828,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.15456989247311828,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.15456989247311828,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.08736559139784947,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.08736559139784947,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.08736559139784947,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
