catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.08736559139784947,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.08736559139784947,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.08736559139784947,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.08736559139784947,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.08736559139784947,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.08736559139784947,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.06720430107526881,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.06720430107526881,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.06720430107526881,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.06720430107526881,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.06720430107526881,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.06720430107526881,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.06720430107526881,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.06720430107526881,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.06720430107526881,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.9500000000000001,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.9500000000000001,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.9500000000000001,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.9500000000000001,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.9500000000000001,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.9500000000000001,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.9500000000000001,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.9500000000000001,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.9500000000000001,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.81,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.81,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.81,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.81,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.81,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.81,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.81,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.81,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.81,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2025,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2035,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2040,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2030,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2030,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2025,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2030,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2035,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2040,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2050,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,lower,2030,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,upper,2030,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,lower,2050,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, small",Electric boiler - boiler - electricity - small,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,upper,2050,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2025,20.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2030,20.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2035,20.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2040,20.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2050,20.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2030,10.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2030,40.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,10.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,40.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2025,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2030,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2035,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2040,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2050,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2030,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2030,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2050,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2050,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2025,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2035,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2040,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2030,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2030,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,0.99,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2025,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2035,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2040,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2030,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2030,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.001,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Forced outage [],,ctrl,2025,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Forced outage [],,ctrl,2030,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Forced outage [],,ctrl,2035,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Forced outage [],,ctrl,2040,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Forced outage [],,ctrl,2050,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Forced outage [],,lower,2030,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Forced outage [],,upper,2030,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Forced outage [],,lower,2050,0.005,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Forced outage [],,upper,2050,0.01,E,The forced outage of electric boilers is very limited and typically well below 1 %. The planned outage is typically limited to 1 day/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2030,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
