catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2030,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,0.2,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Technical lifetime [years],years,ctrl,2025,20.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Technical lifetime [years],years,ctrl,2035,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Technical lifetime [years],years,ctrl,2040,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Technical lifetime [years],years,lower,2030,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Technical lifetime [years],years,upper,2030,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Technical lifetime [years],years,upper,2050,25.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Construction time [years],years,ctrl,2025,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Construction time [years],years,ctrl,2030,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Construction time [years],years,ctrl,2035,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Construction time [years],years,ctrl,2040,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Construction time [years],years,ctrl,2050,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Construction time [years],years,lower,2030,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Construction time [years],years,upper,2030,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Construction time [years],years,lower,2050,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Energy/technical data,Construction time [years],years,upper,2050,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2025,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2035,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2040,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2025,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2035,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2040,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2030,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,1.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Minimum load (of full load) [],,ctrl,2025,0.03,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Minimum load (of full load) [],,ctrl,2035,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Minimum load (of full load) [],,ctrl,2040,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Minimum load (of full load) [],,lower,2030,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Minimum load (of full load) [],,upper,2030,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Minimum load (of full load) [],,lower,2050,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Minimum load (of full load) [],,upper,2050,0.05,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Warm start-up time [hours],hours,ctrl,2025,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Warm start-up time [hours],hours,ctrl,2035,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Warm start-up time [hours],hours,ctrl,2040,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Warm start-up time [hours],hours,lower,2030,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Warm start-up time [hours],hours,upper,2030,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Warm start-up time [hours],hours,lower,2050,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Warm start-up time [hours],hours,upper,2050,0.01,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Cold start-up time [hours],hours,ctrl,2025,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Cold start-up time [hours],hours,ctrl,2035,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Cold start-up time [hours],hours,ctrl,2040,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Cold start-up time [hours],hours,lower,2030,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Cold start-up time [hours],hours,upper,2030,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Cold start-up time [hours],hours,lower,2050,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Regulation ability,Cold start-up time [hours],hours,upper,2050,0.08,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.07,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.07,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.07,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.07,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.07,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.07,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.07,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.07,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.07,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.04,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.04,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.04,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.04,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.04,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.04,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.04,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.04,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.04,"A, B, C",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.03,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.03,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.03,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.03,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.03,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.03,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.03,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.03,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.03,"A, D",,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.84,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.84,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.84,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.84,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.84,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.84,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.84,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.84,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.84,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.14,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.7,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.7,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.7,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.7,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.7,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.7,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.7,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.7,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.7,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2025,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2035,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
