catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2040,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2030,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2030,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,1137.8088082600002,A,The investment and O&M costs are assessed in relation to an approx. operation in 500 hours/year.,"[1,2]","Tjæreborg Industri, 2016 || Parat, unknown date, Brochure High Voltage Electrode Boiler, available at http://parat.no/media/201154/Electrode-Boiler-web.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2025,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2030,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2035,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2040,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,ctrl,2050,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,lower,2030,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,upper,2030,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,lower,2050,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"41 Electric boiler, large",Electric boiler - boiler - electricity - large,Technology-specific data,Startup cost [EUR/MW_h/startup],EUR/MW_h/startup,upper,2050,0.0,,,[3.4],"Støvring Kraftvarmeværk, 2025, Conversation || DIN Forsyning, 2025, Conversation"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2020,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2020,10.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,10.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2015,1.03,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92-95 %, LHV reference","[1, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2020,1.03,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92-95 %, LHV reference","[1, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,1.04,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92-95 %, LHV reference","[1, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,1.04,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92-95 %, LHV reference","[1, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2020,0.93,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92-95 %, LHV reference","[1, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2020,1.05,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92-95 %, LHV reference","[1, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,0.94,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92-95 %, LHV reference","[1, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,1.06,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92-95 %, LHV reference","[1, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2015,1.05,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 93-97 %, LHV reference","[1, 2, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2020,1.05,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 93-97 %, LHV reference","[1, 2, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2030,1.06,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 93-97 %, LHV reference","[1, 2, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2050,1.06,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 93-97 %, LHV reference","[1, 2, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2020,0.95,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 93-97 %, LHV reference","[1, 2, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2020,1.07,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 93-97 %, LHV reference","[1, 2, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2050,0.96,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 93-97 %, LHV reference","[1, 2, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2050,1.08,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 93-97 %, LHV reference","[1, 2, 3]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.0015,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.0014,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.0012,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.001,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.0013,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.002,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.0008,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.0015,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Forced outage [],,ctrl,2015,0.01,,,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Forced outage [],,ctrl,2020,0.01,,,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Forced outage [],,ctrl,2030,0.01,,,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Forced outage [],,ctrl,2050,0.01,,,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Forced outage [],,lower,2020,0.0008,,,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Forced outage [],,upper,2020,0.02,,,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Forced outage [],,lower,2050,0.0008,,,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Forced outage [],,upper,2050,0.02,,,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,0.4,F,DGC Estimate,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,0.4,F,DGC Estimate,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.4,F,DGC Estimate,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.4,F,DGC Estimate,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,0.3,F,DGC Estimate,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,0.6,F,DGC Estimate,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,0.3,F,DGC Estimate,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,0.6,F,DGC Estimate,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,K,Technical lifetime often exceeds 25 years,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,K,Technical lifetime often exceeds 25 years,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,K,Technical lifetime often exceeds 25 years,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,K,Technical lifetime often exceeds 25 years,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Technical lifetime [years],years,lower,2020,25.0,K,Technical lifetime often exceeds 25 years,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,K,Technical lifetime often exceeds 25 years,3,"Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Construction time [years],years,ctrl,2015,0.5,F,DGC Estimate,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Construction time [years],years,ctrl,2020,0.5,F,DGC Estimate,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Construction time [years],years,ctrl,2030,0.5,F,DGC Estimate,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Construction time [years],years,ctrl,2050,0.5,F,DGC Estimate,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Construction time [years],years,lower,2020,0.2,F,DGC Estimate,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Construction time [years],years,upper,2020,0.7,F,DGC Estimate,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Construction time [years],years,lower,2050,0.2,F,DGC Estimate,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Construction time [years],years,upper,2050,0.7,F,DGC Estimate,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2015,0.0,E,Boilers in the low power range approx. 0.010 and boilersin the higher power range 0.003,2,"Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2020,0.0,E,Boilers in the low power range approx. 0.010 and boilersin the higher power range 0.003,2,"Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2030,0.0,E,Boilers in the low power range approx. 0.010 and boilersin the higher power range 0.003,2,"Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2050,0.0,E,Boilers in the low power range approx. 0.010 and boilersin the higher power range 0.003,2,"Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2020,0.0,E,Boilers in the low power range approx. 0.010 and boilersin the higher power range 0.003,2,"Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2020,0.01,E,Boilers in the low power range approx. 0.010 and boilersin the higher power range 0.003,2,"Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2050,0.0,E,Boilers in the low power range approx. 0.010 and boilersin the higher power range 0.003,2,"Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2050,0.01,E,Boilers in the low power range approx. 0.010 and boilersin the higher power range 0.003,2,"Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.15,,,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.15,,,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.15,,,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.15,,,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Minimum load (of full load) [],,lower,2020,0.1,,,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Minimum load (of full load) [],,upper,2020,0.2,,,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Minimum load (of full load) [],,lower,2050,0.1,,,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Minimum load (of full load) [],,upper,2050,0.2,,,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.1,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.1,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.1,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.1,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Warm start-up time [hours],hours,lower,2020,0.08,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Warm start-up time [hours],hours,upper,2020,0.15,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Warm start-up time [hours],hours,lower,2050,0.08,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Warm start-up time [hours],hours,upper,2050,0.15,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2015,0.4,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2020,0.4,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.4,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.4,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Cold start-up time [hours],hours,lower,2020,0.3,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Cold start-up time [hours],hours,upper,2020,0.5,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Cold start-up time [hours],hours,lower,2050,0.3,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Regulation ability,Cold start-up time [hours],hours,upper,2050,0.5,D,Boilers with low water content (e.g. watertube instaed of shell tube 3-5 pass boilers) are used start up time from cold is shorter,9,"DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2015,0.3,H,"Fuel dependent , not tecchnology dependent",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2020,0.3,H,"Fuel dependent , not tecchnology dependent",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2030,0.3,H,"Fuel dependent , not tecchnology dependent",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2050,0.3,H,"Fuel dependent , not tecchnology dependent",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,SO2 [g/GJ_i],g/GJ_i,lower,2020,0.0,H,"Fuel dependent , not tecchnology dependent",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,SO2 [g/GJ_i],g/GJ_i,upper,2020,0.3,H,"Fuel dependent , not tecchnology dependent",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,SO2 [g/GJ_i],g/GJ_i,lower,2050,0.0,H,"Fuel dependent , not tecchnology dependent",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,SO2 [g/GJ_i],g/GJ_i,upper,2050,0.3,H,"Fuel dependent , not tecchnology dependent",1,"DGC efficiency and emission test reports from district heating boilers, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,10.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,9.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
