catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,7.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,6.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,8.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,60.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,5.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,30.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,3.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,3.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,2.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,2.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,2.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,6.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,2.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,6.0,,,"[1, 2]","DGC efficiency and emission test reports from district heating boilers, 2014 || Burner and boiler  manufacturer informations, 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.0,I,No data available,7,"National Environmental Research Institute, Denmark 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,I,No data available,7,"National Environmental Research Institute, Denmark 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,I,No data available,7,"National Environmental Research Institute, Denmark 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,I,No data available,7,"National Environmental Research Institute, Denmark 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,0.06380236308000001,J,The average numbers are for a 2- 3 MW boiler installation,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,0.06380236308000001,J,The average numbers are for a 2- 3 MW boiler installation,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.05316863590000001,J,The average numbers are for a 2- 3 MW boiler installation,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.05316863590000001,J,The average numbers are for a 2- 3 MW boiler installation,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2020,0.04253490872000001,J,The average numbers are for a 2- 3 MW boiler installation,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2020,0.2658431795,J,The average numbers are for a 2- 3 MW boiler installation,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.04253490872000001,J,The average numbers are for a 2- 3 MW boiler installation,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.2658431795,J,The average numbers are for a 2- 3 MW boiler installation,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,0.04253490872000001,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,0.04253490872000001,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.031901181540000004,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.031901181540000004,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2020,0.031901181540000004,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2020,0.1595059077,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.031901181540000004,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.1595059077,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,0.021267454360000004,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,0.021267454360000004,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.021267454360000004,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.021267454360000004,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2020,0.010633727180000002,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2020,0.10633727180000002,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.010633727180000002,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.10633727180000002,0,,"[2, 3]","Burner and boiler  manufacturer informations, 2015 || Danish District Heating Association, data from a 2012 survey for the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2015,1.1697099898000003,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2020,1.1697099898000003,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,1.063372718,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,1.063372718,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2020,0.6380236308,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2020,2.2330827078000004,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.6380236308,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2050,2.3394199796000006,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2015,0.10633727180000002,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2020,0.10633727180000002,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.10633727180000002,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.10633727180000002,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2020,0.10633727180000002,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2020,0.10633727180000002,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.10633727180000002,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.21267454360000004,L,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2015,1.063372718,0,,"[8, 9]","Elsam/Elkraft update ""Teknologidata for el- og varmeproduktionsanlæg"", 1997 || DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2020,1.063372718,0,,"[8, 9]","Elsam/Elkraft update ""Teknologidata for el- og varmeproduktionsanlæg"", 1997 || DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.9570354462000001,0,,"[8, 9]","Elsam/Elkraft update ""Teknologidata for el- og varmeproduktionsanlæg"", 1997 || DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.9570354462000001,0,,"[8, 9]","Elsam/Elkraft update ""Teknologidata for el- og varmeproduktionsanlæg"", 1997 || DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2020,0.531686359,0,,"[8, 9]","Elsam/Elkraft update ""Teknologidata for el- og varmeproduktionsanlæg"", 1997 || DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2020,2.126745436,0,,"[8, 9]","Elsam/Elkraft update ""Teknologidata for el- og varmeproduktionsanlæg"", 1997 || DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.531686359,0,,"[8, 9]","Elsam/Elkraft update ""Teknologidata for el- og varmeproduktionsanlæg"", 1997 || DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2050,2.126745436,0,,"[8, 9]","Elsam/Elkraft update ""Teknologidata for el- og varmeproduktionsanlæg"", 1997 || DGC calculations, estimates"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2015,2126.745436,F,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2020,2073.5768001,F,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,2020.4081642,F,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,1807.7336206000002,F,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2020,1063.372718,F,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2020,2658.4317950000004,F,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,1063.372718,F,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,44 Natural Gas DH Only,Gas boiler - boiler - natural gas - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,2658.4317950000004,F,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Generating capacity [MW_h],MW_h,ctrl,2025,15.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Generating capacity [MW_h],MW_h,ctrl,2030,15.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Generating capacity [MW_h],MW_h,ctrl,2035,15.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Generating capacity [MW_h],MW_h,ctrl,2040,15.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Generating capacity [MW_h],MW_h,ctrl,2050,16.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Generating capacity [MW_h],MW_h,lower,2030,14.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Generating capacity [MW_h],MW_h,upper,2030,16.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Generating capacity [MW_h],MW_h,lower,2050,14.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Generating capacity [MW_h],MW_h,upper,2050,17.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2025,3.1,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,3.1,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2035,3.2,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2040,3.3,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,3.5,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2030,3.0,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2030,4.0,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,3.0,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,4.5,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2025,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2030,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2035,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2040,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2050,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,lower,2030,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,upper,2030,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,lower,2050,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,upper,2050,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2025,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2030,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2035,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2040,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2050,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,lower,2030,0.01,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,upper,2030,0.03,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,lower,2050,0.01,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,upper,2050,0.03,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.1.a Geothermal DH, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 80/40 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
