catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Generating capacity [MW_h],MW_h,upper,2030,15.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Generating capacity [MW_h],MW_h,lower,2050,12.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Generating capacity [MW_h],MW_h,upper,2050,16.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2025,3.5,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,3.5,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2035,3.5,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2040,3.6,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,3.7,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2030,3.3,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2030,3.6,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,3.4,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,3.7,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2025,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2030,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2035,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2040,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2050,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,lower,2030,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,upper,2030,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,lower,2050,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,upper,2050,0.25,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2025,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2030,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2035,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2040,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2050,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,lower,2030,0.01,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,upper,2030,0.03,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,lower,2050,0.01,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,upper,2050,0.03,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2030,1.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2030,4.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,4.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2025,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2035,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2040,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2050,30.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,lower,2030,30.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,upper,2030,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,upper,2050,30.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2025,4.5,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2030,4.5,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2035,4.125,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2040,3.75,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2050,3.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,lower,2030,3.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,upper,2030,5.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,lower,2050,3.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,upper,2050,5.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2025,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2030,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2035,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2040,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2050,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2030,3.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2030,7.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2050,3.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2050,7.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2025,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2035,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2040,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,lower,2030,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,upper,2030,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,lower,2050,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,upper,2050,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2025,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2035,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2040,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,lower,2030,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,upper,2030,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,lower,2050,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,upper,2050,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,2.4364123159303883,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,2.4364123159303883,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,2.3273092369477912,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,2.1636546184738954,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,2.0,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2030,2.2,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2030,3.0,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,2.0,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,3.0,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,4.02,"F,J",,"2, 7",Data collected from European energy projects || Input from Innargi
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,4.0,"F,J",,"2, 7",Data collected from European energy projects || Input from Innargi
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,3.875,"F,J",,"2, 7",Data collected from European energy projects || Input from Innargi
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,3.75,"F,J",,"2, 7",Data collected from European energy projects || Input from Innargi
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,3.5,"F,J",,"2, 7",Data collected from European energy projects || Input from Innargi
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2030,4.0,"F,J",,"2, 7",Data collected from European energy projects || Input from Innargi
