catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2030,5.0,"F,J",,"2, 7",Data collected from European energy projects || Input from Innargi
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2050,3.0,"F,J",,"2, 7",Data collected from European energy projects || Input from Innargi
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2050,5.0,"F,J",,"2, 7",Data collected from European energy projects || Input from Innargi
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.0,M,Auxiliary electricity consumption is included in the total efficiency.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.0,M,Auxiliary electricity consumption is included in the total efficiency.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.0,M,Auxiliary electricity consumption is included in the total efficiency.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.0,M,Auxiliary electricity consumption is included in the total efficiency.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.0,M,Auxiliary electricity consumption is included in the total efficiency.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.0,M,Auxiliary electricity consumption is included in the total efficiency.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.0,M,Auxiliary electricity consumption is included in the total efficiency.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.0,M,Auxiliary electricity consumption is included in the total efficiency.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.0,M,Auxiliary electricity consumption is included in the total efficiency.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2025,500000.0,"E, J",,"[1, 3, 2, 7]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,500000.0,"E, J",,"[1, 3, 2, 7]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2035,450000.0,"E, J",,"[1, 3, 2, 7]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2040,400000.0,"E, J",,"[1, 3, 2, 7]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,300000.0,"E, J",,"[1, 3, 2, 7]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2030,300000.0,"E, J",,"[1, 3, 2, 7]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2030,500000.0,"E, J",,"[1, 3, 2, 7]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,200000.0,"E, J",,"[1, 3, 2, 7]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,500000.0,"E, J",,"[1, 3, 2, 7]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2025,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2030,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2035,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2040,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2050,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,lower,2030,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,upper,2030,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,lower,2050,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,upper,2050,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2025,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2030,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2035,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2040,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2050,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,lower,2030,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,upper,2030,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,lower,2050,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,upper,2050,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2025,2.3,A,"No part of the geothermal heat is transferred directly to DH water, all is used as source for the heat pump.","1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2030,2.3,A,"No part of the geothermal heat is transferred directly to DH water, all is used as source for the heat pump.","1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2035,2.3,A,"No part of the geothermal heat is transferred directly to DH water, all is used as source for the heat pump.","1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2040,2.5,A,"No part of the geothermal heat is transferred directly to DH water, all is used as source for the heat pump.","1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2050,3.0,A,"No part of the geothermal heat is transferred directly to DH water, all is used as source for the heat pump.","1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,lower,2030,2.0,A,"No part of the geothermal heat is transferred directly to DH water, all is used as source for the heat pump.","1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,upper,2030,2.5,A,"No part of the geothermal heat is transferred directly to DH water, all is used as source for the heat pump.","1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,lower,2050,2.0,A,"No part of the geothermal heat is transferred directly to DH water, all is used as source for the heat pump.","1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,upper,2050,3.0,A,"No part of the geothermal heat is transferred directly to DH water, all is used as source for the heat pump.","1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2025,11.6,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2030,11.6,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2035,11.6,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2040,12.5,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2050,13.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,lower,2030,10.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,upper,2030,12.5,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,lower,2050,10.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,upper,2050,13.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2025,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2030,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2035,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2040,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2050,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,lower,2030,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,upper,2030,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,lower,2050,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.a Geothermal DH, LT, 1200m","Geothermal plant, electric heat pump, 1200 m, dh temp 70/35 degree  - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,upper,2050,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2025,20.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2030,20.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2035,20.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2040,21.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2050,22.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2030,18.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2030,21.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,18.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,22.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2025,4.6,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,4.6,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2035,4.6,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2040,4.7,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,4.7,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2030,4.3,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2030,4.8,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,4.4,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,5.0,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2025,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2030,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2035,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2040,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2050,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,lower,2030,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,upper,2030,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,lower,2050,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,upper,2050,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2025,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2030,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2035,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2040,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2050,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,lower,2030,0.01,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,upper,2030,0.03,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,lower,2050,0.01,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,upper,2050,0.03,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
