catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2030,1.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2030,4.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,4.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2025,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2035,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2040,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2050,30.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,lower,2030,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,upper,2030,30.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2025,4.5,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2030,4.5,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2035,4.5,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2040,4.5,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2050,4.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,lower,2030,4.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,upper,2030,5.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,lower,2050,3.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,upper,2050,5.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2025,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2030,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2035,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2040,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2050,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2030,3.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2030,7.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2050,3.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2050,7.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2025,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2035,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2040,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,lower,2030,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,upper,2030,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,lower,2050,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,upper,2050,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2025,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2035,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2040,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,lower,2030,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,upper,2030,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,lower,2050,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,upper,2050,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,1.78,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,1.78,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,1.78,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,1.78,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,1.78,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2030,1.6,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2030,2.0,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,1.4,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,2.0,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,3.07,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,3.07,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,3.07,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,3.07,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,3.07,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2030,2.8,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2030,3.2,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2050,2.5,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2050,3.5,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2025,60000.0,"E, J",,"[1, 2, 3, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Thisted District Heating, Personal Communication || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,60000.0,"E, J",,"[1, 2, 3, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Thisted District Heating, Personal Communication || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2035,56000.0,"E, J",,"[1, 2, 3, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Thisted District Heating, Personal Communication || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2040,53000.0,"E, J",,"[1, 2, 3, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Thisted District Heating, Personal Communication || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,45000.0,"E, J",,"[1, 2, 3, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Thisted District Heating, Personal Communication || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2030,50000.0,"E, J",,"[1, 2, 3, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Thisted District Heating, Personal Communication || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2030,65000.0,"E, J",,"[1, 2, 3, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Thisted District Heating, Personal Communication || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,40000.0,"E, J",,"[1, 2, 3, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Thisted District Heating, Personal Communication || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,60000.0,"E, J",,"[1, 2, 3, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Thisted District Heating, Personal Communication || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2025,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2030,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2035,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2040,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2050,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,lower,2030,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,upper,2030,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,lower,2050,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,upper,2050,1.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2025,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2030,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
