catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2035,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2040,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2050,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,lower,2030,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,upper,2030,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,lower,2050,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,upper,2050,1.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2025,2.5,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2030,2.5,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2035,2.5,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2040,3.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2050,3.5,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,lower,2030,2.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,upper,2030,3.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,lower,2050,2.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,upper,2050,3.5,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2025,17.5,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2030,17.5,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2035,17.5,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2040,18.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2050,18.5,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,lower,2030,16.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,upper,2030,18.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,lower,2050,16.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,upper,2050,18.5,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2025,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2030,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2035,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2040,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2050,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,lower,2030,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,upper,2030,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,lower,2050,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.2.b Geothermal DH, LT, 2000m","Geothermal plant, electric heat pump, 2000m. DH temperature 70/35 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,upper,2050,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2025,62.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2030,62.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2035,62.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2040,63.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2050,64.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2030,58.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2030,65.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,60.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,68.0,"I, A",,"[1, 2, 7]","PlanEnergi, GEUS, 2019 || Data collected from European energy projects || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2025,4.0,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,4.0,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2035,4.0,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2040,4.0,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,4.0,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2030,3.5,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2030,4.5,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,3.5,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,4.5,"A,G",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2025,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2030,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2035,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2040,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,ctrl,2050,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,lower,2030,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,upper,2030,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,lower,2050,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Auxiliary Electricity consumption (share of Elec cons.) [],,upper,2050,0.3,B,The total electricity demand for submerged pumps / reinjection pumps etc. This will vary according to reservoir properties.,"[2, 3, 4]","Data collected from European energy projects || Thisted District Heating, Personal Communication || Energy Technology Data Catalogue, June 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2025,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2030,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2035,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2040,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,ctrl,2050,0.02,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,lower,2030,0.01,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,upper,2030,0.03,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,lower,2050,0.01,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Forced outage [],,upper,2050,0.03,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2030,1.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2030,4.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,4.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2025,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2035,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2040,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2050,30.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,lower,2030,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,upper,2030,30.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2025,4.5,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2030,4.5,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2035,4.5,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2040,4.5,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,ctrl,2050,4.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,lower,2030,4.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,upper,2030,5.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,lower,2050,3.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Construction time [years],years,upper,2050,5.0,,,5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2025,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2030,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2035,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2040,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2050,5.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2030,3.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2030,7.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
