catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2050,3.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2050,7.0,D,"This will vary with the design. Requirements are usually higher during construction phase. In case of vertical injection 
wells a horizontal offset in the range of 1-2 km for the injection wells is necessary",5,"European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2025,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2035,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2040,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,lower,2030,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,upper,2030,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,lower,2050,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Minimum load (of full load) [],,upper,2050,0.2,H,"A geothermal plant is intended for continuous operation. Electric heat pumps may provide some of regulation though, e.g. in 
connection with a heat storage.","[2, 5]","Data collected from European energy projects || European Technology platform on Renewable Heating and Cooling, 2014, Geothermal Technology Roadmap"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2025,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2035,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2040,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,lower,2030,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,upper,2030,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,lower,2050,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Regulation ability,Cold start-up time [hours],hours,upper,2050,2.0,,,3,"Thisted District Heating, Personal Communication"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,1.75,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,1.75,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,1.75,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,1.75,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,1.75,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2030,1.5,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2030,1.95,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,1.35,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,1.95,"C, K",,"[2, 4, 7]","Data collected from European energy projects || Energy Technology Data Catalogue, June 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,3.07,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,3.07,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,3.07,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,3.07,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,3.07,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2030,2.8,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2030,3.2,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2050,2.5,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2050,3.5,"F,J",,2,Data collected from European energy projects
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.0,M,Auxiliary electricity consumption is included in the total efficiency. Can be calculated separately based on the figure above.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2025,55000.0,"E, J",,"[1, 3, 2]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,55000.0,"E, J",,"[1, 3, 2]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2035,53000.0,"E, J",,"[1, 3, 2]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2040,50000.0,"E, J",,"[1, 3, 2]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,45000.0,"E, J",,"[1, 3, 2]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2030,50000.0,"E, J",,"[1, 3, 2]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2030,65000.0,"E, J",,"[1, 3, 2]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,40000.0,"E, J",,"[1, 3, 2]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,60000.0,"E, J",,"[1, 3, 2]","PlanEnergi, GEUS, 2019 || Thisted District Heating, Personal Communication || Data collected from European energy projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2025,3.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2030,3.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2035,3.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2040,3.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,ctrl,2050,3.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,lower,2030,3.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,upper,2030,3.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,lower,2050,3.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of injection wells,,upper,2050,3.0,L,Lower / upper cases considers variations in the plant size in terms of numbers of wells.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2025,3.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2030,3.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2035,3.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2040,3.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,ctrl,2050,3.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,lower,2030,3.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,upper,2030,3.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,lower,2050,3.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Number of production wells,,upper,2050,3.0,"L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2025,10.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2030,10.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2035,10.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2040,10.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,ctrl,2050,10.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,lower,2030,8.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,upper,2030,11.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,lower,2050,8.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from heat pumps [MW_h],MW_h,upper,2050,10.0,A,Part of the geothermal heat is transferred directly to DH water.,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2025,52.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2030,52.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2035,52.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2040,53.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,ctrl,2050,54.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,lower,2030,50.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,upper,2030,54.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,lower,2050,52.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Heat generation from geothermal ressource [MW_h],MW_h,upper,2050,58.0,"I, A, L, N",,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2025,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2030,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2035,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2040,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,ctrl,2050,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,lower,2030,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,upper,2030,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,lower,2050,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"45.3 Geothermal DH, lar scale","Geothermal plant, electric heat pump, 2000m. DH temperature 80/40 degree - renewable heat - geothermal - medium",Technology-specific data,Depth of geothermal well [m],m,upper,2050,2000.0,,,"1, 7","PlanEnergi, GEUS, 2019 || Input from Innargi"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2015,0.43,P,"Please refer to www.solvarmedata.dk for display of efficiencies of Danish solar district heating plants. Chose a plant, select ""Production and efficiency"" and a chart will display the efficiency - typically varying between 20 and 50%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2020,0.45,P,"Please refer to www.solvarmedata.dk for display of efficiencies of Danish solar district heating plants. Chose a plant, select ""Production and efficiency"" and a chart will display the efficiency - typically varying between 20 and 50%.",,
