catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,0.48,P,"Please refer to www.solvarmedata.dk for display of efficiencies of Danish solar district heating plants. Chose a plant, select ""Production and efficiency"" and a chart will display the efficiency - typically varying between 20 and 50%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,0.499461,P,"Please refer to www.solvarmedata.dk for display of efficiencies of Danish solar district heating plants. Chose a plant, select ""Production and efficiency"" and a chart will display the efficiency - typically varying between 20 and 50%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2020,0.42,P,"Please refer to www.solvarmedata.dk for display of efficiencies of Danish solar district heating plants. Chose a plant, select ""Production and efficiency"" and a chart will display the efficiency - typically varying between 20 and 50%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2020,0.49,P,"Please refer to www.solvarmedata.dk for display of efficiencies of Danish solar district heating plants. Chose a plant, select ""Production and efficiency"" and a chart will display the efficiency - typically varying between 20 and 50%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,0.46,P,"Please refer to www.solvarmedata.dk for display of efficiencies of Danish solar district heating plants. Chose a plant, select ""Production and efficiency"" and a chart will display the efficiency - typically varying between 20 and 50%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,0.54,P,"Please refer to www.solvarmedata.dk for display of efficiencies of Danish solar district heating plants. Chose a plant, select ""Production and efficiency"" and a chart will display the efficiency - typically varying between 20 and 50%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.003,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.003,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.003,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.003,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.002,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.004,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.002,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.004,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Forced outage [],,ctrl,2015,0.005,K,"The forced outage is very small, therefore in practice close to 0 %. The modular construction makes it possible to maintain sections of the panels. Outage of critical components such as the heat exchanger is very limited.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Forced outage [],,ctrl,2020,0.005,K,"The forced outage is very small, therefore in practice close to 0 %. The modular construction makes it possible to maintain sections of the panels. Outage of critical components such as the heat exchanger is very limited.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Forced outage [],,ctrl,2030,0.005,K,"The forced outage is very small, therefore in practice close to 0 %. The modular construction makes it possible to maintain sections of the panels. Outage of critical components such as the heat exchanger is very limited.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Forced outage [],,ctrl,2050,0.005,K,"The forced outage is very small, therefore in practice close to 0 %. The modular construction makes it possible to maintain sections of the panels. Outage of critical components such as the heat exchanger is very limited.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Forced outage [],,lower,2020,0.0,K,"The forced outage is very small, therefore in practice close to 0 %. The modular construction makes it possible to maintain sections of the panels. Outage of critical components such as the heat exchanger is very limited.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Forced outage [],,upper,2020,0.01,K,"The forced outage is very small, therefore in practice close to 0 %. The modular construction makes it possible to maintain sections of the panels. Outage of critical components such as the heat exchanger is very limited.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Forced outage [],,lower,2050,0.0,K,"The forced outage is very small, therefore in practice close to 0 %. The modular construction makes it possible to maintain sections of the panels. Outage of critical components such as the heat exchanger is very limited.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Forced outage [],,upper,2050,0.01,K,"The forced outage is very small, therefore in practice close to 0 %. The modular construction makes it possible to maintain sections of the panels. Outage of critical components such as the heat exchanger is very limited.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2015,30.0,I,"The lifetime is minimum 25-30 years, proven in actual plants still in operation. Critical component is the teflon foil, not the material itself, but the application method. The pipes have been improved, designed for the relatively large number of temperature variations, compared to normal district heating pipelines. The fluid is well managed.",17,"""Life expectancy of solar collectors in solar district heating systems"", Department of Civil Engineering, Technical University of Denmark, 2009."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2020,30.0,I,"The lifetime is minimum 25-30 years, proven in actual plants still in operation. Critical component is the teflon foil, not the material itself, but the application method. The pipes have been improved, designed for the relatively large number of temperature variations, compared to normal district heating pipelines. The fluid is well managed.",17,"""Life expectancy of solar collectors in solar district heating systems"", Department of Civil Engineering, Technical University of Denmark, 2009."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2030,30.0,I,"The lifetime is minimum 25-30 years, proven in actual plants still in operation. Critical component is the teflon foil, not the material itself, but the application method. The pipes have been improved, designed for the relatively large number of temperature variations, compared to normal district heating pipelines. The fluid is well managed.",17,"""Life expectancy of solar collectors in solar district heating systems"", Department of Civil Engineering, Technical University of Denmark, 2009."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2050,30.0,I,"The lifetime is minimum 25-30 years, proven in actual plants still in operation. Critical component is the teflon foil, not the material itself, but the application method. The pipes have been improved, designed for the relatively large number of temperature variations, compared to normal district heating pipelines. The fluid is well managed.",17,"""Life expectancy of solar collectors in solar district heating systems"", Department of Civil Engineering, Technical University of Denmark, 2009."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Technical lifetime [years],years,lower,2020,30.0,I,"The lifetime is minimum 25-30 years, proven in actual plants still in operation. Critical component is the teflon foil, not the material itself, but the application method. The pipes have been improved, designed for the relatively large number of temperature variations, compared to normal district heating pipelines. The fluid is well managed.",17,"""Life expectancy of solar collectors in solar district heating systems"", Department of Civil Engineering, Technical University of Denmark, 2009."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Technical lifetime [years],years,upper,2020,30.0,I,"The lifetime is minimum 25-30 years, proven in actual plants still in operation. Critical component is the teflon foil, not the material itself, but the application method. The pipes have been improved, designed for the relatively large number of temperature variations, compared to normal district heating pipelines. The fluid is well managed.",17,"""Life expectancy of solar collectors in solar district heating systems"", Department of Civil Engineering, Technical University of Denmark, 2009."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Technical lifetime [years],years,lower,2050,30.0,I,"The lifetime is minimum 25-30 years, proven in actual plants still in operation. Critical component is the teflon foil, not the material itself, but the application method. The pipes have been improved, designed for the relatively large number of temperature variations, compared to normal district heating pipelines. The fluid is well managed.",17,"""Life expectancy of solar collectors in solar district heating systems"", Department of Civil Engineering, Technical University of Denmark, 2009."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Technical lifetime [years],years,upper,2050,30.0,I,"The lifetime is minimum 25-30 years, proven in actual plants still in operation. Critical component is the teflon foil, not the material itself, but the application method. The pipes have been improved, designed for the relatively large number of temperature variations, compared to normal district heating pipelines. The fluid is well managed.",17,"""Life expectancy of solar collectors in solar district heating systems"", Department of Civil Engineering, Technical University of Denmark, 2009."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Construction time [years],years,ctrl,2015,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Construction time [years],years,ctrl,2020,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Construction time [years],years,ctrl,2030,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Construction time [years],years,ctrl,2050,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Construction time [years],years,lower,2020,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Construction time [years],years,upper,2020,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Construction time [years],years,lower,2050,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Construction time [years],years,upper,2050,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Space requirement [1000 m2/MWh_h/y],1000 m2/MWh_h/y,ctrl,2015,6.7,J,"Space requirement is approximately 3 m2 for each m2 gross collector area. No development of this parameter is expected, since the main reason is to avoid the shadow effect. Minor optimization of the sides of the panels may be obtained, increasing the ratio of aperture/gross area. Other types of solar collectors such as vacuum and CSP (concentrated solar power) may have lower space requirement.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Space requirement [1000 m2/MWh_h/y],1000 m2/MWh_h/y,ctrl,2020,6.3,J,"Space requirement is approximately 3 m2 for each m2 gross collector area. No development of this parameter is expected, since the main reason is to avoid the shadow effect. Minor optimization of the sides of the panels may be obtained, increasing the ratio of aperture/gross area. Other types of solar collectors such as vacuum and CSP (concentrated solar power) may have lower space requirement.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Space requirement [1000 m2/MWh_h/y],1000 m2/MWh_h/y,ctrl,2030,6.0,J,"Space requirement is approximately 3 m2 for each m2 gross collector area. No development of this parameter is expected, since the main reason is to avoid the shadow effect. Minor optimization of the sides of the panels may be obtained, increasing the ratio of aperture/gross area. Other types of solar collectors such as vacuum and CSP (concentrated solar power) may have lower space requirement.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Space requirement [1000 m2/MWh_h/y],1000 m2/MWh_h/y,ctrl,2050,5.7,J,"Space requirement is approximately 3 m2 for each m2 gross collector area. No development of this parameter is expected, since the main reason is to avoid the shadow effect. Minor optimization of the sides of the panels may be obtained, increasing the ratio of aperture/gross area. Other types of solar collectors such as vacuum and CSP (concentrated solar power) may have lower space requirement.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Space requirement [1000 m2/MWh_h/y],1000 m2/MWh_h/y,lower,2020,6.0,J,"Space requirement is approximately 3 m2 for each m2 gross collector area. No development of this parameter is expected, since the main reason is to avoid the shadow effect. Minor optimization of the sides of the panels may be obtained, increasing the ratio of aperture/gross area. Other types of solar collectors such as vacuum and CSP (concentrated solar power) may have lower space requirement.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Space requirement [1000 m2/MWh_h/y],1000 m2/MWh_h/y,upper,2020,6.7,J,"Space requirement is approximately 3 m2 for each m2 gross collector area. No development of this parameter is expected, since the main reason is to avoid the shadow effect. Minor optimization of the sides of the panels may be obtained, increasing the ratio of aperture/gross area. Other types of solar collectors such as vacuum and CSP (concentrated solar power) may have lower space requirement.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Space requirement [1000 m2/MWh_h/y],1000 m2/MWh_h/y,lower,2050,5.5,J,"Space requirement is approximately 3 m2 for each m2 gross collector area. No development of this parameter is expected, since the main reason is to avoid the shadow effect. Minor optimization of the sides of the panels may be obtained, increasing the ratio of aperture/gross area. Other types of solar collectors such as vacuum and CSP (concentrated solar power) may have lower space requirement.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Energy/technical data,Space requirement [1000 m2/MWh_h/y],1000 m2/MWh_h/y,upper,2050,6.0,J,"Space requirement is approximately 3 m2 for each m2 gross collector area. No development of this parameter is expected, since the main reason is to avoid the shadow effect. Minor optimization of the sides of the panels may be obtained, increasing the ratio of aperture/gross area. Other types of solar collectors such as vacuum and CSP (concentrated solar power) may have lower space requirement.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,SO2 [g/GJ_i],g/GJ_i,lower,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,SO2 [g/GJ_i],g/GJ_i,upper,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,SO2 [g/GJ_i],g/GJ_i,lower,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,SO2 [g/GJ_i],g/GJ_i,upper,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,0.32964554258,"[C, E, H, N, S]",,"[16, 18]","Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels. || ""Recommendation1: Converting solar thermal collector area into installed capacity (m2 to kWth) "", Solar Heaing and Cooling programme, IEA , 2004."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,0.32964554258,"[C, E, H, N, S]",,"[16, 18]","Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels. || ""Recommendation1: Converting solar thermal collector area into installed capacity (m2 to kWth) "", Solar Heaing and Cooling programme, IEA , 2004."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.3190118154,"[C, E, H, N, S]",,"[16, 18]","Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels. || ""Recommendation1: Converting solar thermal collector area into installed capacity (m2 to kWth) "", Solar Heaing and Cooling programme, IEA , 2004."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.29774436104000007,"[C, E, H, N, S]",,"[16, 18]","Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels. || ""Recommendation1: Converting solar thermal collector area into installed capacity (m2 to kWth) "", Solar Heaing and Cooling programme, IEA , 2004."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2020,0.30837808822,"[C, E, H, N, S]",,"[16, 18]","Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels. || ""Recommendation1: Converting solar thermal collector area into installed capacity (m2 to kWth) "", Solar Heaing and Cooling programme, IEA , 2004."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2020,0.34027926976000006,"[C, E, H, N, S]",,"[16, 18]","Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels. || ""Recommendation1: Converting solar thermal collector area into installed capacity (m2 to kWth) "", Solar Heaing and Cooling programme, IEA , 2004."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.27647690668,"[C, E, H, N, S]",,"[16, 18]","Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels. || ""Recommendation1: Converting solar thermal collector area into installed capacity (m2 to kWth) "", Solar Heaing and Cooling programme, IEA , 2004."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.32964554258,"[C, E, H, N, S]",,"[16, 18]","Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels. || ""Recommendation1: Converting solar thermal collector area into installed capacity (m2 to kWth) "", Solar Heaing and Cooling programme, IEA , 2004."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,0.24457572514000003,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,0.24457572514000003,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.23394199796000004,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.22330827078,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2020,0.23394199796000004,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2020,0.24457572514000003,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.20204081642000002,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.23394199796000004,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,0.04253490872000001,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,0.04253490872000001,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.04253490872000001,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.04253490872000001,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2020,0.04253490872000001,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2020,0.04253490872000001,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
