catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.031901181540000004,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.04253490872000001,O,"The division of cost elements is site- and plant specific. An indicative distribution of costs are; Solar collectors and piping (48%), heat exchanger, pumps etc. (8%), accumulation tank (11%), transmission pipeline (13%), building (2%), control, operation and startup (5%), land purchase, ground works (7%), design, permits, unforeseen (6%). Total for equipment is 85% and for installation is 15% (design, permits, unforeseen, ground works, control and start up), but including accumulation tank and a transmission pipeline.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (diurnal heat storage) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,0.04253490872000001,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (diurnal heat storage) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,0.04253490872000001,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (diurnal heat storage) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.04253490872000001,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (diurnal heat storage) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.04253490872000001,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (diurnal heat storage) [MEUR/MW_h],MEUR/MW_h,lower,2020,0.031901181540000004,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (diurnal heat storage) [MEUR/MW_h],MEUR/MW_h,upper,2020,0.05316863590000001,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (diurnal heat storage) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.031901181540000004,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Nominal investment (diurnal heat storage) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.05316863590000001,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2015,0.20204081642000002,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2020,0.22330827078,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.3190118154,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.3721804513,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2020,0.14887218052000004,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2020,0.29774436104000007,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.24457572514000003,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.49978517746,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2015,0.20204081642000002,R,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2020,0.22330827078,R,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.3190118154,R,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.3721804513,R,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2020,0.14887218052000004,R,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2020,0.29774436104000007,R,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.24457572514000003,R,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.49978517746,R,"The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2015,61.526745463480005,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2020,64.66369498158001,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,60.41020410958001,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,63.49398499178001,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2020,60.271965656240006,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2020,68.36423204022002,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,58.25155749204001,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,60.41020410958001,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,ctrl,2015,63.80236305048335,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,ctrl,2020,60.61224489795919,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,ctrl,2030,57.422126745435015,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,ctrl,2050,55.295381310418904,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,lower,2020,43.59828141783029,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,upper,2020,79.75295381310418,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,lower,2050,39.34479054779807,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,upper,2050,72.3093447905478,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (total solar system excl diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,ctrl,2015,456.0699248120301,"[C, H, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (total solar system excl diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,ctrl,2020,420.4469387755102,"[C, H, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (total solar system excl diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,ctrl,2030,385.0578947368421,"[C, H, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (total solar system excl diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,ctrl,2050,346.0214822771213,"[C, H, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (total solar system excl diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,lower,2020,394.5538131041891,"[C, H, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (total solar system excl diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,upper,2020,448.9772287862514,"[C, H, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (total solar system excl diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,lower,2050,310.58990332975293,"[C, H, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Nominal investment (total solar system excl diurnal heat storage) [EUR/MWh_h/y],EUR/MWh_h/y,upper,2050,385.0578947368421,"[C, H, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Nominal investment (total solar system excl diurnal heat storage, per collector area) [EUR/m2]",EUR/m2,ctrl,2015,205.23093447905478,"[G, H, N]",,16,"Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Nominal investment (total solar system excl diurnal heat storage, per collector area) [EUR/m2]",EUR/m2,ctrl,2020,198.85069817400645,"[G, H, N]",,16,"Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Nominal investment (total solar system excl diurnal heat storage, per collector area) [EUR/m2]",EUR/m2,ctrl,2030,191.40708915145007,"[G, H, N]",,16,"Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Nominal investment (total solar system excl diurnal heat storage, per collector area) [EUR/m2]",EUR/m2,ctrl,2050,180.7733619763695,"[G, H, N]",,16,"Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Nominal investment (total solar system excl diurnal heat storage, per collector area) [EUR/m2]",EUR/m2,lower,2020,195.66058002148228,"[G, H, N]",,16,"Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Nominal investment (total solar system excl diurnal heat storage, per collector area) [EUR/m2]",EUR/m2,upper,2020,202.0408163265306,"[G, H, N]",,16,"Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Nominal investment (total solar system excl diurnal heat storage, per collector area) [EUR/m2]",EUR/m2,lower,2050,170.13963480128893,"[G, H, N]",,16,"Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Nominal investment (total solar system excl diurnal heat storage, per collector area) [EUR/m2]",EUR/m2,upper,2050,191.40708915145007,"[G, H, N]",,16,"Arcon-Sunmark, personal communication. The projected costs are not from this reference, but estimated based on two components; the lower specific costs of larger plants in 2015 and increased competition among suppliers and more efficient production of solar panels."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per annual output) [EUR/MWh_h/y]",EUR/MWh_h/y,ctrl,2015,0.09570354457572502,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per annual output) [EUR/MWh_h/y]",EUR/MWh_h/y,ctrl,2020,0.09570354457572502,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per annual output) [EUR/MWh_h/y]",EUR/MWh_h/y,ctrl,2030,0.08506981740064447,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per annual output) [EUR/MWh_h/y]",EUR/MWh_h/y,ctrl,2050,0.08506981740064447,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per annual output) [EUR/MWh_h/y]",EUR/MWh_h/y,lower,2020,0.08506981740064447,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per annual output) [EUR/MWh_h/y]",EUR/MWh_h/y,upper,2020,0.1063372717508056,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per annual output) [EUR/MWh_h/y]",EUR/MWh_h/y,lower,2050,0.07443609022556391,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per annual output) [EUR/MWh_h/y]",EUR/MWh_h/y,upper,2050,0.08506981740064447,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per collector area) [EUR/m2/y]",EUR/m2/y,ctrl,2015,0.042534908700322234,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per collector area) [EUR/m2/y]",EUR/m2/y,ctrl,2020,0.042534908700322234,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per collector area) [EUR/m2/y]",EUR/m2/y,ctrl,2030,0.042534908700322234,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per collector area) [EUR/m2/y]",EUR/m2/y,ctrl,2050,0.042534908700322234,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per collector area) [EUR/m2/y]",EUR/m2/y,lower,2020,0.042534908700322234,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per collector area) [EUR/m2/y]",EUR/m2/y,upper,2020,0.042534908700322234,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per collector area) [EUR/m2/y]",EUR/m2/y,lower,2050,0.042534908700322234,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,"Fixed O&M (*total, per collector area) [EUR/m2/y]",EUR/m2/y,upper,2050,0.042534908700322234,B,"Estimate is 0,2 EUR/MWh heat output in 2015, excluding electricity consumption.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Typical plant size (collector area) [m2],m2,ctrl,2015,10000.0,L,"The average plant size increases, but with large variations since both small plants and increasingly larger plants are installed. A 5 % annual increase of the average size is assumed. The plant size is rather dependent on the heat demand in the district heating grid, it is connected to. The collector area is, cf. international standards, stated as gross area.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Typical plant size (collector area) [m2],m2,ctrl,2020,13000.0,L,"The average plant size increases, but with large variations since both small plants and increasingly larger plants are installed. A 5 % annual increase of the average size is assumed. The plant size is rather dependent on the heat demand in the district heating grid, it is connected to. The collector area is, cf. international standards, stated as gross area.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Typical plant size (collector area) [m2],m2,ctrl,2030,21000.0,L,"The average plant size increases, but with large variations since both small plants and increasingly larger plants are installed. A 5 % annual increase of the average size is assumed. The plant size is rather dependent on the heat demand in the district heating grid, it is connected to. The collector area is, cf. international standards, stated as gross area.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Typical plant size (collector area) [m2],m2,ctrl,2050,55000.0,L,"The average plant size increases, but with large variations since both small plants and increasingly larger plants are installed. A 5 % annual increase of the average size is assumed. The plant size is rather dependent on the heat demand in the district heating grid, it is connected to. The collector area is, cf. international standards, stated as gross area.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Typical plant size (collector area) [m2],m2,lower,2020,10000.0,L,"The average plant size increases, but with large variations since both small plants and increasingly larger plants are installed. A 5 % annual increase of the average size is assumed. The plant size is rather dependent on the heat demand in the district heating grid, it is connected to. The collector area is, cf. international standards, stated as gross area.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Typical plant size (collector area) [m2],m2,upper,2020,20000.0,L,"The average plant size increases, but with large variations since both small plants and increasingly larger plants are installed. A 5 % annual increase of the average size is assumed. The plant size is rather dependent on the heat demand in the district heating grid, it is connected to. The collector area is, cf. international standards, stated as gross area.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Typical plant size (collector area) [m2],m2,lower,2050,10000.0,L,"The average plant size increases, but with large variations since both small plants and increasingly larger plants are installed. A 5 % annual increase of the average size is assumed. The plant size is rather dependent on the heat demand in the district heating grid, it is connected to. The collector area is, cf. international standards, stated as gross area.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Typical plant size (collector area) [m2],m2,upper,2050,100000.0,L,"The average plant size increases, but with large variations since both small plants and increasingly larger plants are installed. A 5 % annual increase of the average size is assumed. The plant size is rather dependent on the heat demand in the district heating grid, it is connected to. The collector area is, cf. international standards, stated as gross area.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector input [MWh_i/m2/y],MWh_i/m2/y,ctrl,2015,1.05,Q,The solar radiation on the horizontal surface.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector input [MWh_i/m2/y],MWh_i/m2/y,ctrl,2020,1.05,Q,The solar radiation on the horizontal surface.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector input [MWh_i/m2/y],MWh_i/m2/y,ctrl,2030,1.05,Q,The solar radiation on the horizontal surface.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector input [MWh_i/m2/y],MWh_i/m2/y,ctrl,2050,1.05,Q,The solar radiation on the horizontal surface.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector input [MWh_i/m2/y],MWh_i/m2/y,lower,2020,1.01,Q,The solar radiation on the horizontal surface.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector input [MWh_i/m2/y],MWh_i/m2/y,upper,2020,1.08,Q,The solar radiation on the horizontal surface.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector input [MWh_i/m2/y],MWh_i/m2/y,lower,2050,1.01,Q,The solar radiation on the horizontal surface.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector input [MWh_i/m2/y],MWh_i/m2/y,upper,2050,1.08,Q,The solar radiation on the horizontal surface.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector output [MWh_h/m2/y],MWh_h/m2/y,ctrl,2015,0.45,A,"The yield is weather dependent and very site-specific, depending much on the temperatures of the district heating network. The quoted yield the average measured output from 40 Danish solar heating plants for 2015.",4,"Solar Heating plants in Denmark, Simon Furbo, Bengt Perers and Federico Bava, Department of Civil Engineering, Technical University of Denmark. The projected outputs for 2020, 2030 and 2050 are not from this reference."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector output [MWh_h/m2/y],MWh_h/m2/y,ctrl,2020,0.47,A,"The yield is weather dependent and very site-specific, depending much on the temperatures of the district heating network. The quoted yield the average measured output from 40 Danish solar heating plants for 2015.",4,"Solar Heating plants in Denmark, Simon Furbo, Bengt Perers and Federico Bava, Department of Civil Engineering, Technical University of Denmark. The projected outputs for 2020, 2030 and 2050 are not from this reference."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector output [MWh_h/m2/y],MWh_h/m2/y,ctrl,2030,0.5,A,"The yield is weather dependent and very site-specific, depending much on the temperatures of the district heating network. The quoted yield the average measured output from 40 Danish solar heating plants for 2015.",4,"Solar Heating plants in Denmark, Simon Furbo, Bengt Perers and Federico Bava, Department of Civil Engineering, Technical University of Denmark. The projected outputs for 2020, 2030 and 2050 are not from this reference."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector output [MWh_h/m2/y],MWh_h/m2/y,ctrl,2050,0.52,A,"The yield is weather dependent and very site-specific, depending much on the temperatures of the district heating network. The quoted yield the average measured output from 40 Danish solar heating plants for 2015.",4,"Solar Heating plants in Denmark, Simon Furbo, Bengt Perers and Federico Bava, Department of Civil Engineering, Technical University of Denmark. The projected outputs for 2020, 2030 and 2050 are not from this reference."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector output [MWh_h/m2/y],MWh_h/m2/y,lower,2020,0.45,A,"The yield is weather dependent and very site-specific, depending much on the temperatures of the district heating network. The quoted yield the average measured output from 40 Danish solar heating plants for 2015.",4,"Solar Heating plants in Denmark, Simon Furbo, Bengt Perers and Federico Bava, Department of Civil Engineering, Technical University of Denmark. The projected outputs for 2020, 2030 and 2050 are not from this reference."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector output [MWh_h/m2/y],MWh_h/m2/y,upper,2020,0.5,A,"The yield is weather dependent and very site-specific, depending much on the temperatures of the district heating network. The quoted yield the average measured output from 40 Danish solar heating plants for 2015.",4,"Solar Heating plants in Denmark, Simon Furbo, Bengt Perers and Federico Bava, Department of Civil Engineering, Technical University of Denmark. The projected outputs for 2020, 2030 and 2050 are not from this reference."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector output [MWh_h/m2/y],MWh_h/m2/y,lower,2050,0.5,A,"The yield is weather dependent and very site-specific, depending much on the temperatures of the district heating network. The quoted yield the average measured output from 40 Danish solar heating plants for 2015.",4,"Solar Heating plants in Denmark, Simon Furbo, Bengt Perers and Federico Bava, Department of Civil Engineering, Technical University of Denmark. The projected outputs for 2020, 2030 and 2050 are not from this reference."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,46 Solar District Heating,Solar DH - renewable heat - solar - medium,Technology-specific data,Collector output [MWh_h/m2/y],MWh_h/m2/y,upper,2050,0.55,A,"The yield is weather dependent and very site-specific, depending much on the temperatures of the district heating network. The quoted yield the average measured output from 40 Danish solar heating plants for 2015.",4,"Solar Heating plants in Denmark, Simon Furbo, Bengt Perers and Federico Bava, Department of Civil Engineering, Technical University of Denmark. The projected outputs for 2020, 2030 and 2050 are not from this reference."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2025,20,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2030,20,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2035,20,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2040,20,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2050,20,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
