catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2030,5,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2030,45,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,5,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,45,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2025,1.03,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 90 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,1.03,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 90 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2035,1.03,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 90 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2040,1.03,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 90 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,1.03,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 90 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2030,1.03,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 90 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2030,1.03,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 90 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,1.03,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 90 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,1.03,A,"Includes a condensing economizer, without economizer the efficiency will be up to some 90 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2025,1.05,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2030,1.05,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2035,1.05,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2040,1.05,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2050,1.05,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2030,1.05,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2030,1.05,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2050,1.05,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2050,1.05,B,"Includes a condensing economizer, without economizer the efficiency will be up to some 92 %, LHV reference","1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2025,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2035,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2040,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2030,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2030,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Forced outage [],,ctrl,2025,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Forced outage [],,ctrl,2030,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Forced outage [],,ctrl,2035,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Forced outage [],,ctrl,2040,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Forced outage [],,ctrl,2050,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Forced outage [],,lower,2030,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Forced outage [],,upper,2030,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Forced outage [],,lower,2050,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Forced outage [],,upper,2050,0.01,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,0.4,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.4,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,0.4,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,0.4,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.4,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2030,0.4,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2030,0.4,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,0.4,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,0.4,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2025,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2035,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2040,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Technical lifetime [years],years,lower,2030,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Technical lifetime [years],years,upper,2030,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Technical lifetime [years],years,lower,2050,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Technical lifetime [years],years,upper,2050,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Construction time [years],years,ctrl,2025,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Construction time [years],years,ctrl,2030,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Construction time [years],years,ctrl,2035,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Construction time [years],years,ctrl,2040,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Construction time [years],years,ctrl,2050,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Construction time [years],years,lower,2030,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Construction time [years],years,upper,2030,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Construction time [years],years,lower,2050,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Construction time [years],years,upper,2050,25,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2025,0.005,D,"As the same as the gas boiler, but there is a need for an oil tank","1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2030,0.005,D,"As the same as the gas boiler, but there is a need for an oil tank","1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2035,0.005,D,"As the same as the gas boiler, but there is a need for an oil tank","1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2040,0.005,D,"As the same as the gas boiler, but there is a need for an oil tank","1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2050,0.005,D,"As the same as the gas boiler, but there is a need for an oil tank","1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2030,0.005,D,"As the same as the gas boiler, but there is a need for an oil tank","1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2030,0.005,D,"As the same as the gas boiler, but there is a need for an oil tank","1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2050,0.005,D,"As the same as the gas boiler, but there is a need for an oil tank","1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2050,0.005,D,"As the same as the gas boiler, but there is a need for an oil tank","1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2025,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2035,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2040,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2030,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2030,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2025,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2035,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2040,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2030,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2030,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,-,E,Not relevant for heat-only technologies,3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2025,0.2,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.2,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2035,0.2,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2040,0.2,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.2,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Minimum load (of full load) [],,lower,2030,0.2,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Minimum load (of full load) [],,upper,2030,0.2,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Minimum load (of full load) [],,lower,2050,0.2,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Minimum load (of full load) [],,upper,2050,0.2,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2025,0.1,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.1,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2035,0.1,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2040,0.1,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.1,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Warm start-up time [hours],hours,lower,2030,0.1,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Warm start-up time [hours],hours,upper,2030,0.1,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Warm start-up time [hours],hours,lower,2050,0.1,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Warm start-up time [hours],hours,upper,2050,0.1,,,"1,2","AEA, active energy anlæg || Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2025,0.4,F,"Normally the boiler is kept warm, utilizing the district heating return",3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.4,F,"Normally the boiler is kept warm, utilizing the district heating return",3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2035,0.4,F,"Normally the boiler is kept warm, utilizing the district heating return",3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2040,0.4,F,"Normally the boiler is kept warm, utilizing the district heating return",3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.4,F,"Normally the boiler is kept warm, utilizing the district heating return",3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Cold start-up time [hours],hours,lower,2030,0.4,F,"Normally the boiler is kept warm, utilizing the district heating return",3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Cold start-up time [hours],hours,upper,2030,0.4,F,"Normally the boiler is kept warm, utilizing the district heating return",3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
