catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Cold start-up time [hours],hours,lower,2050,0.4,F,"Normally the boiler is kept warm, utilizing the district heating return",3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Regulation ability,Cold start-up time [hours],hours,upper,2050,0.4,F,"Normally the boiler is kept warm, utilizing the district heating return",3,"Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,SO2 [mg/m3],mg/m3,ctrl,2025,-,G,350 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,SO2 [mg/m3],mg/m3,ctrl,2030,-,G,350 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,SO2 [mg/m3],mg/m3,ctrl,2035,-,G,350 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,SO2 [mg/m3],mg/m3,ctrl,2040,-,G,350 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,SO2 [mg/m3],mg/m3,ctrl,2050,-,G,350 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,SO2 [mg/m3],mg/m3,lower,2030,-,G,350 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,SO2 [mg/m3],mg/m3,upper,2030,-,G,350 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,SO2 [mg/m3],mg/m3,lower,2050,-,G,350 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,SO2 [mg/m3],mg/m3,upper,2050,-,G,350 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,NOX [mg/m3],mg/m3,ctrl,2025,180,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,NOX [mg/m3],mg/m3,ctrl,2030,180,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,NOX [mg/m3],mg/m3,ctrl,2035,180,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,NOX [mg/m3],mg/m3,ctrl,2040,180,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,NOX [mg/m3],mg/m3,ctrl,2050,180,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,NOX [mg/m3],mg/m3,lower,2030,180,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,NOX [mg/m3],mg/m3,upper,2030,180,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,NOX [mg/m3],mg/m3,lower,2050,180,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,NOX [mg/m3],mg/m3,upper,2050,180,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,Dust [mg/m3],mg/m3,ctrl,2025,-,I,20 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,Dust [mg/m3],mg/m3,ctrl,2030,-,I,20 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,Dust [mg/m3],mg/m3,ctrl,2035,-,I,20 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,Dust [mg/m3],mg/m3,ctrl,2040,-,I,20 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,Dust [mg/m3],mg/m3,ctrl,2050,-,I,20 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,Dust [mg/m3],mg/m3,lower,2030,-,I,20 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,Dust [mg/m3],mg/m3,upper,2030,-,I,20 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,Dust [mg/m3],mg/m3,lower,2050,-,I,20 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,Dust [mg/m3],mg/m3,upper,2050,-,I,20 for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,CO [mg/m3],mg/m3,ctrl,2025,165,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,CO [mg/m3],mg/m3,ctrl,2030,165,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,CO [mg/m3],mg/m3,ctrl,2035,165,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,CO [mg/m3],mg/m3,ctrl,2040,165,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,CO [mg/m3],mg/m3,ctrl,2050,165,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,CO [mg/m3],mg/m3,lower,2030,165,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,CO [mg/m3],mg/m3,upper,2030,165,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,CO [mg/m3],mg/m3,lower,2050,165,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Environment,CO [mg/m3],mg/m3,upper,2050,165,H,The same for the vegetable oil,4,"BEK nr 1535 af 09/12/2019, Miljø- og Ligestillingsministeriet, bilag 2. https://www.retsinformation.dk/eli/lta/2019/1535"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.05,K,Including condensing economizer costs,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.05,K,Including condensing economizer costs,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.05,K,Including condensing economizer costs,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.05,K,Including condensing economizer costs,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.05,K,Including condensing economizer costs,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.05,K,Including condensing economizer costs,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.05,K,Including condensing economizer costs,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.05,K,Including condensing economizer costs,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.05,K,Including condensing economizer costs,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.03,"J, K",,2,"Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.03,"J, K",,2,"Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.03,"J, K",,2,"Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.03,"J, K",,2,"Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.03,"J, K",,2,"Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.03,"J, K",,2,"Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.03,"J, K",,2,"Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.03,"J, K",,2,"Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.03,"J, K",,2,"Danstoker, manufacturer of boilers for industrial, commercial and dsitrict heating use"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2025,0.02,"C, K",,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.02,"C, K",,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2035,0.02,"C, K",,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2040,0.02,"C, K",,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.02,"C, K",,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2030,0.02,"C, K",,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2030,0.02,"C, K",,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.02,"C, K",,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.02,"C, K",,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,1.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,1.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,1.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,1.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,1.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2030,1.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2030,1.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2050,1.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2050,1.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,0.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,0.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,0.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,0.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,0.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2030,0.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2030,0.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2050,0.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2050,0.1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2025,1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2035,1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2040,1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2030,1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2030,1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2050,1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2050,1,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2025,2000,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,2000,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2035,2000,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2040,2000,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,2000,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2030,2000,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2030,2000,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,2000,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,47 Oil DH Only,Oil boiler - boiler - Oil - medium,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,2000,C,As the same as the gas boiler,"1,3","AEA, active energy anlæg || Technology data for natural gas boiler by danish energy agency and energunet, 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,18.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.35,C,Assuming the same efficiency reduction from nameplate to annual average compared to Gas Engines in the main technology catalogue.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.35,C,Assuming the same efficiency reduction from nameplate to annual average compared to Gas Engines in the main technology catalogue.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.35,C,Assuming the same efficiency reduction from nameplate to annual average compared to Gas Engines in the main technology catalogue.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.35,C,Assuming the same efficiency reduction from nameplate to annual average compared to Gas Engines in the main technology catalogue.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.33,C,Assuming the same efficiency reduction from nameplate to annual average compared to Gas Engines in the main technology catalogue.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.37,C,Assuming the same efficiency reduction from nameplate to annual average compared to Gas Engines in the main technology catalogue.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.37,,,"[1, 2, 3]",Interview with Rolls Royce Power Systems || C. Breyer. Fuel-Parity: New very large and sustainable market segments for PV systems. 2010 || National Grid. Short Term Operating Reserve - Carbon intensity report. 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.37,,,"[1, 2, 3]",Interview with Rolls Royce Power Systems || C. Breyer. Fuel-Parity: New very large and sustainable market segments for PV systems. 2010 || National Grid. Short Term Operating Reserve - Carbon intensity report. 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.37,,,"[1, 2, 3]",Interview with Rolls Royce Power Systems || C. Breyer. Fuel-Parity: New very large and sustainable market segments for PV systems. 2010 || National Grid. Short Term Operating Reserve - Carbon intensity report. 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.37,,,"[1, 2, 3]",Interview with Rolls Royce Power Systems || C. Breyer. Fuel-Parity: New very large and sustainable market segments for PV systems. 2010 || National Grid. Short Term Operating Reserve - Carbon intensity report. 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.35,,,"[1, 2, 3]",Interview with Rolls Royce Power Systems || C. Breyer. Fuel-Parity: New very large and sustainable market segments for PV systems. 2010 || National Grid. Short Term Operating Reserve - Carbon intensity report. 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.39,,,"[1, 2, 3]",Interview with Rolls Royce Power Systems || C. Breyer. Fuel-Parity: New very large and sustainable market segments for PV systems. 2010 || National Grid. Short Term Operating Reserve - Carbon intensity report. 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Forced outage [],,ctrl,2015,0.009,,,4,EEA. Distributed Generation Operational Reliability and Availability Database. 2004
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Forced outage [],,ctrl,2020,0.009,,,4,EEA. Distributed Generation Operational Reliability and Availability Database. 2004
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Forced outage [],,ctrl,2030,0.009,,,4,EEA. Distributed Generation Operational Reliability and Availability Database. 2004
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Forced outage [],,ctrl,2050,0.009,,,4,EEA. Distributed Generation Operational Reliability and Availability Database. 2004
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,0.17,"[D, E]",,5,Maintenance schedule Caterpillar Emergency generator. Available at: https://ae.usembassy.gov/wp-content/uploads/sites/254/2017/06/stc12017q0002_post-provided-generator-checklist.pdf
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,0.17,"[D, E]",,5,Maintenance schedule Caterpillar Emergency generator. Available at: https://ae.usembassy.gov/wp-content/uploads/sites/254/2017/06/stc12017q0002_post-provided-generator-checklist.pdf
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.17,"[D, E]",,5,Maintenance schedule Caterpillar Emergency generator. Available at: https://ae.usembassy.gov/wp-content/uploads/sites/254/2017/06/stc12017q0002_post-provided-generator-checklist.pdf
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.17,"[D, E]",,5,Maintenance schedule Caterpillar Emergency generator. Available at: https://ae.usembassy.gov/wp-content/uploads/sites/254/2017/06/stc12017q0002_post-provided-generator-checklist.pdf
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Construction time [years],years,ctrl,2015,1.0,,,6,Interview with UK manufacturer: Edina Power UK
