catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Construction time [years],years,ctrl,2020,1.0,,,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Construction time [years],years,ctrl,2030,1.0,,,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Energy/technical data,Construction time [years],years,ctrl,2050,1.0,,,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,1.0,F,50% of the output capacity can be reach within 15 seconds and after 20 seconds the total power output can be provided.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,1.0,F,50% of the output capacity can be reach within 15 seconds and after 20 seconds the total power output can be provided.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,1.0,F,50% of the output capacity can be reach within 15 seconds and after 20 seconds the total power output can be provided.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,1.0,F,50% of the output capacity can be reach within 15 seconds and after 20 seconds the total power output can be provided.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,1.0,F,50% of the output capacity can be reach within 15 seconds and after 20 seconds the total power output can be provided.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,1.0,F,50% of the output capacity can be reach within 15 seconds and after 20 seconds the total power output can be provided.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,1.0,F,50% of the output capacity can be reach within 15 seconds and after 20 seconds the total power output can be provided.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,1.0,F,50% of the output capacity can be reach within 15 seconds and after 20 seconds the total power output can be provided.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.01,G,"Minimum load of the single engine is 30%. In a modular solution, some engines can be switched off to reduce the minimum load of the total plant. This way the performance is maintained at the optimal level.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.01,G,"Minimum load of the single engine is 30%. In a modular solution, some engines can be switched off to reduce the minimum load of the total plant. This way the performance is maintained at the optimal level.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.01,G,"Minimum load of the single engine is 30%. In a modular solution, some engines can be switched off to reduce the minimum load of the total plant. This way the performance is maintained at the optimal level.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.01,G,"Minimum load of the single engine is 30%. In a modular solution, some engines can be switched off to reduce the minimum load of the total plant. This way the performance is maintained at the optimal level.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.02,H,The startup time of the single engine is around 30 seconds. The syncronization of all the machines and the connection to the grid might increase the startup time to 3-10 minutes.,"[6, 7]",Interview with UK manufacturer: Edina Power UK || Warstsila. White paper - Combustion engine power plants. 2011
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.02,H,The startup time of the single engine is around 30 seconds. The syncronization of all the machines and the connection to the grid might increase the startup time to 3-10 minutes.,"[6, 7]",Interview with UK manufacturer: Edina Power UK || Warstsila. White paper - Combustion engine power plants. 2011
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.02,H,The startup time of the single engine is around 30 seconds. The syncronization of all the machines and the connection to the grid might increase the startup time to 3-10 minutes.,"[6, 7]",Interview with UK manufacturer: Edina Power UK || Warstsila. White paper - Combustion engine power plants. 2011
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.02,H,The startup time of the single engine is around 30 seconds. The syncronization of all the machines and the connection to the grid might increase the startup time to 3-10 minutes.,"[6, 7]",Interview with UK manufacturer: Edina Power UK || Warstsila. White paper - Combustion engine power plants. 2011
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Warm start-up time [hours],hours,lower,2020,0.01,H,The startup time of the single engine is around 30 seconds. The syncronization of all the machines and the connection to the grid might increase the startup time to 3-10 minutes.,"[6, 7]",Interview with UK manufacturer: Edina Power UK || Warstsila. White paper - Combustion engine power plants. 2011
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Warm start-up time [hours],hours,upper,2020,0.03,H,The startup time of the single engine is around 30 seconds. The syncronization of all the machines and the connection to the grid might increase the startup time to 3-10 minutes.,"[6, 7]",Interview with UK manufacturer: Edina Power UK || Warstsila. White paper - Combustion engine power plants. 2011
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,0.09,H,The startup time of the single engine is around 30 seconds. The syncronization of all the machines and the connection to the grid might increase the startup time to 3-10 minutes.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,0.09,H,The startup time of the single engine is around 30 seconds. The syncronization of all the machines and the connection to the grid might increase the startup time to 3-10 minutes.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.09,H,The startup time of the single engine is around 30 seconds. The syncronization of all the machines and the connection to the grid might increase the startup time to 3-10 minutes.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.09,H,The startup time of the single engine is around 30 seconds. The syncronization of all the machines and the connection to the grid might increase the startup time to 3-10 minutes.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Cold start-up time [hours],hours,lower,2020,0.05,H,The startup time of the single engine is around 30 seconds. The syncronization of all the machines and the connection to the grid might increase the startup time to 3-10 minutes.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Regulation ability,Cold start-up time [hours],hours,upper,2020,0.17,H,The startup time of the single engine is around 30 seconds. The syncronization of all the machines and the connection to the grid might increase the startup time to 3-10 minutes.,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2015,23.0,I,Values related to the use of gas oil.,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2020,23.0,I,Values related to the use of gas oil.,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2030,23.0,I,Values related to the use of gas oil.,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2050,23.0,I,Values related to the use of gas oil.,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,942.0,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,942.0,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,942.0,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,942.0,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,24.0,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,24.0,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,24.0,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,24.0,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,2.1,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,2.1,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,2.1,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,2.1,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,5.0,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,5.0,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,5.0,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,5.0,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.3721804513,"[M, N, O]",,"[1, 6, 9, 10]","Interview with Rolls Royce Power Systems || Interview with UK manufacturer: Edina Power UK || Timera Energy. Investment in UK peaking assets. Available at: www.timera-energy.com/investment-in-uk-peaking-assets || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.36154672412000005,"[M, N, O]",,"[1, 6, 9, 10]","Interview with Rolls Royce Power Systems || Interview with UK manufacturer: Edina Power UK || Timera Energy. Investment in UK peaking assets. Available at: www.timera-energy.com/investment-in-uk-peaking-assets || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.36154672412000005,"[M, N, O]",,"[1, 6, 9, 10]","Interview with Rolls Royce Power Systems || Interview with UK manufacturer: Edina Power UK || Timera Energy. Investment in UK peaking assets. Available at: www.timera-energy.com/investment-in-uk-peaking-assets || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.36154672412000005,"[M, N, O]",,"[1, 6, 9, 10]","Interview with Rolls Royce Power Systems || Interview with UK manufacturer: Edina Power UK || Timera Energy. Investment in UK peaking assets. Available at: www.timera-energy.com/investment-in-uk-peaking-assets || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.2871106338600001,"[M, N, O]",,"[1, 6, 9, 10]","Interview with Rolls Royce Power Systems || Interview with UK manufacturer: Edina Power UK || Timera Energy. Investment in UK peaking assets. Available at: www.timera-energy.com/investment-in-uk-peaking-assets || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.43598281438,"[M, N, O]",,"[1, 6, 9, 10]","Interview with Rolls Royce Power Systems || Interview with UK manufacturer: Edina Power UK || Timera Energy. Investment in UK peaking assets. Available at: www.timera-energy.com/investment-in-uk-peaking-assets || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.25520945232000003,"[M, N, O]",,"[1, 6, 9, 10]","Interview with Rolls Royce Power Systems || Interview with UK manufacturer: Edina Power UK || Timera Energy. Investment in UK peaking assets. Available at: www.timera-energy.com/investment-in-uk-peaking-assets || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.4678839959200001,"[M, N, O]",,"[1, 6, 9, 10]","Interview with Rolls Royce Power Systems || Interview with UK manufacturer: Edina Power UK || Timera Energy. Investment in UK peaking assets. Available at: www.timera-energy.com/investment-in-uk-peaking-assets || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.24457572514000003,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.23394199796000004,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.23394199796000004,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.23394199796000004,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.12760472616000001,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.12760472616000001,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.12760472616000001,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.12760472616000001,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,L,Split based on the Engine technology in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,6.380236308000001,0,,"[11, 12, 13]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,6.380236308000001,0,,"[11, 12, 13]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,6.380236308000001,0,,"[11, 12, 13]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,6.380236308000001,0,,"[11, 12, 13]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,2.7647690668000005,0,,"[11, 12, 13]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,9.038668103000001,0,,"[11, 12, 13]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,2.7647690668000005,0,,"[11, 12, 13]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,9.038668103000001,0,,"[11, 12, 13]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,9357.679918400001,"[D, P, Q]",,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,9357.679918400001,"[D, P, Q]",,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,8983.372721664,"[D, P, Q]",,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,8609.065524928,"[D, P, Q]",,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,0.0,"[D, P, Q]",,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,0.0,"[D, P, Q]",,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,0.0,"[D, P, Q]",,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,0.0,"[D, P, Q]",,6,Interview with UK manufacturer: Edina Power UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2015,0.0,R,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact.","[6, 11]","Interview with UK manufacturer: Edina Power UK || EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2020,0.0,R,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact.","[6, 11]","Interview with UK manufacturer: Edina Power UK || EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2030,0.0,R,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact.","[6, 11]","Interview with UK manufacturer: Edina Power UK || EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2050,0.0,R,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact.","[6, 11]","Interview with UK manufacturer: Edina Power UK || EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,lower,2020,0.0,R,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact.","[6, 11]","Interview with UK manufacturer: Edina Power UK || EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,upper,2020,0.0,R,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact.","[6, 11]","Interview with UK manufacturer: Edina Power UK || EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,lower,2050,0.0,R,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact.","[6, 11]","Interview with UK manufacturer: Edina Power UK || EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,50 Diesel engine farm,"Engine, peak plant - back pressure - diesel - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,upper,2050,0.0,R,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact.","[6, 11]","Interview with UK manufacturer: Edina Power UK || EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,200.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,200.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,200.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,200.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.46,D,Assuming the same efficiency reduction from nameplate to annual average compared to main technology catalogue.,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.46,D,Assuming the same efficiency reduction from nameplate to annual average compared to main technology catalogue.,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.48,D,Assuming the same efficiency reduction from nameplate to annual average compared to main technology catalogue.,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
