catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.48,D,Assuming the same efficiency reduction from nameplate to annual average compared to main technology catalogue.,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.48,C,Based on large gas motor (Wartsila 34SG),1,Wartsila. Power Plant solutions 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.48,C,Based on large gas motor (Wartsila 34SG),1,Wartsila. Power Plant solutions 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.5,C,Based on large gas motor (Wartsila 34SG),1,Wartsila. Power Plant solutions 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.5,C,Based on large gas motor (Wartsila 34SG),1,Wartsila. Power Plant solutions 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,ctrl,2015,0.009,,,3,EEA. Distributed Generation Operational Reliability and Availability Database. 2004
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,ctrl,2020,0.009,,,3,EEA. Distributed Generation Operational Reliability and Availability Database. 2004
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,ctrl,2030,0.009,,,3,EEA. Distributed Generation Operational Reliability and Availability Database. 2004
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,ctrl,2050,0.009,,,3,EEA. Distributed Generation Operational Reliability and Availability Database. 2004
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,0.03,E,"Based on maintenance schedule of gas engines, considering the reduced number of operating hours and the fact that a typical scheduled maintenance services occurs after 2000, 4000 and 6000 hours, with 1 or 2 days of downtime each. No major maintenance window (16,000 h) is reached.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,0.03,E,"Based on maintenance schedule of gas engines, considering the reduced number of operating hours and the fact that a typical scheduled maintenance services occurs after 2000, 4000 and 6000 hours, with 1 or 2 days of downtime each. No major maintenance window (16,000 h) is reached.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.03,E,"Based on maintenance schedule of gas engines, considering the reduced number of operating hours and the fact that a typical scheduled maintenance services occurs after 2000, 4000 and 6000 hours, with 1 or 2 days of downtime each. No major maintenance window (16,000 h) is reached.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.03,E,"Based on maintenance schedule of gas engines, considering the reduced number of operating hours and the fact that a typical scheduled maintenance services occurs after 2000, 4000 and 6000 hours, with 1 or 2 days of downtime each. No major maintenance window (16,000 h) is reached.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,F,Based on the Gas Engine in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,F,Based on the Gas Engine in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,F,Based on the Gas Engine in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,F,Based on the Gas Engine in the main technology catalogue,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,ctrl,2015,1.0,,,"[4, 5]",Kiisa Power plant project for Elering || Warstsila. White paper - Combustion engine power plants. 2011
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,ctrl,2020,1.0,,,"[4, 5]",Kiisa Power plant project for Elering || Warstsila. White paper - Combustion engine power plants. 2011
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,ctrl,2030,1.0,,,"[4, 5]",Kiisa Power plant project for Elering || Warstsila. White paper - Combustion engine power plants. 2011
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,ctrl,2050,1.0,,,"[4, 5]",Kiisa Power plant project for Elering || Warstsila. White paper - Combustion engine power plants. 2011
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.6,G,The values refers to the engine at nominal operating temperature.,6,D. Santoianni. Defining true flexibility - a comparison of gas-fired power generating technologies. 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.6,G,The values refers to the engine at nominal operating temperature.,6,D. Santoianni. Defining true flexibility - a comparison of gas-fired power generating technologies. 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.6,G,The values refers to the engine at nominal operating temperature.,6,D. Santoianni. Defining true flexibility - a comparison of gas-fired power generating technologies. 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.6,G,The values refers to the engine at nominal operating temperature.,6,D. Santoianni. Defining true flexibility - a comparison of gas-fired power generating technologies. 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,1.0,G,The values refers to the engine at nominal operating temperature.,6,D. Santoianni. Defining true flexibility - a comparison of gas-fired power generating technologies. 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,1.0,G,The values refers to the engine at nominal operating temperature.,6,D. Santoianni. Defining true flexibility - a comparison of gas-fired power generating technologies. 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,1.0,G,The values refers to the engine at nominal operating temperature.,6,D. Santoianni. Defining true flexibility - a comparison of gas-fired power generating technologies. 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,1.0,G,The values refers to the engine at nominal operating temperature.,6,D. Santoianni. Defining true flexibility - a comparison of gas-fired power generating technologies. 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.015,H,"Minimum load of the single engine is 30%. In a modular solution, some engines can be switched off to reduce the minimum load of the total plant. This way the performance is maintained at the optimal level. Calculation done assuming 20x10MW engines.","[6, 7]",D. Santoianni. Defining true flexibility - a comparison of gas-fired power generating technologies. 2015 || Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.015,H,"Minimum load of the single engine is 30%. In a modular solution, some engines can be switched off to reduce the minimum load of the total plant. This way the performance is maintained at the optimal level. Calculation done assuming 20x10MW engines.","[6, 7]",D. Santoianni. Defining true flexibility - a comparison of gas-fired power generating technologies. 2015 || Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.015,H,"Minimum load of the single engine is 30%. In a modular solution, some engines can be switched off to reduce the minimum load of the total plant. This way the performance is maintained at the optimal level. Calculation done assuming 20x10MW engines.","[6, 7]",D. Santoianni. Defining true flexibility - a comparison of gas-fired power generating technologies. 2015 || Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.015,H,"Minimum load of the single engine is 30%. In a modular solution, some engines can be switched off to reduce the minimum load of the total plant. This way the performance is maintained at the optimal level. Calculation done assuming 20x10MW engines.","[6, 7]",D. Santoianni. Defining true flexibility - a comparison of gas-fired power generating technologies. 2015 || Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.03,I,"The engines can startup from warm in 2 minutes. The plant cold startup time is affected by the need to warm up the transformers, which brings it up to 10 minutes. If engines and transformers are hot, the startup time is lower. In case of smaller plants connected to distribution grid, the time to warm up the transformer might not constitute a bottleneck.",7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.03,I,"The engines can startup from warm in 2 minutes. The plant cold startup time is affected by the need to warm up the transformers, which brings it up to 10 minutes. If engines and transformers are hot, the startup time is lower. In case of smaller plants connected to distribution grid, the time to warm up the transformer might not constitute a bottleneck.",7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.03,I,"The engines can startup from warm in 2 minutes. The plant cold startup time is affected by the need to warm up the transformers, which brings it up to 10 minutes. If engines and transformers are hot, the startup time is lower. In case of smaller plants connected to distribution grid, the time to warm up the transformer might not constitute a bottleneck.",7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.03,I,"The engines can startup from warm in 2 minutes. The plant cold startup time is affected by the need to warm up the transformers, which brings it up to 10 minutes. If engines and transformers are hot, the startup time is lower. In case of smaller plants connected to distribution grid, the time to warm up the transformer might not constitute a bottleneck.",7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,0.17,I,"The engines can startup from warm in 2 minutes. The plant cold startup time is affected by the need to warm up the transformers, which brings it up to 10 minutes. If engines and transformers are hot, the startup time is lower. In case of smaller plants connected to distribution grid, the time to warm up the transformer might not constitute a bottleneck.",7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,0.17,I,"The engines can startup from warm in 2 minutes. The plant cold startup time is affected by the need to warm up the transformers, which brings it up to 10 minutes. If engines and transformers are hot, the startup time is lower. In case of smaller plants connected to distribution grid, the time to warm up the transformer might not constitute a bottleneck.",7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.17,I,"The engines can startup from warm in 2 minutes. The plant cold startup time is affected by the need to warm up the transformers, which brings it up to 10 minutes. If engines and transformers are hot, the startup time is lower. In case of smaller plants connected to distribution grid, the time to warm up the transformer might not constitute a bottleneck.",7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.17,I,"The engines can startup from warm in 2 minutes. The plant cold startup time is affected by the need to warm up the transformers, which brings it up to 10 minutes. If engines and transformers are hot, the startup time is lower. In case of smaller plants connected to distribution grid, the time to warm up the transformer might not constitute a bottleneck.",7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2015,0.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2020,0.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2030,0.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2050,0.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,75.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,75.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,75.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,75.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,315.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,315.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,315.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,315.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,0.6,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,0.6,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,0.6,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,0.6,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,0.76,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.76,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.76,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,0.76,,,8,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.54232008618,"[L, M, N, R]",,"[7, 5, 9]","Phone interview with Wartsila || Warstsila. White paper - Combustion engine power plants. 2011 || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.5210526318200001,"[L, M, N, R]",,"[7, 5, 9]","Phone interview with Wartsila || Warstsila. White paper - Combustion engine power plants. 2011 || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.49978517746,"[L, M, N, R]",,"[7, 5, 9]","Phone interview with Wartsila || Warstsila. White paper - Combustion engine power plants. 2011 || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.47851772310000007,"[L, M, N, R]",,"[7, 5, 9]","Phone interview with Wartsila || Warstsila. White paper - Combustion engine power plants. 2011 || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.4253490872000001,"[L, M, N, R]",,"[7, 5, 9]","Phone interview with Wartsila || Warstsila. White paper - Combustion engine power plants. 2011 || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.62738990362,"[L, M, N, R]",,"[7, 5, 9]","Phone interview with Wartsila || Warstsila. White paper - Combustion engine power plants. 2011 || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.32964554258,"[L, M, N, R]",,"[7, 5, 9]","Phone interview with Wartsila || Warstsila. White paper - Combustion engine power plants. 2011 || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.61675617644,"[L, M, N, R]",,"[7, 5, 9]","Phone interview with Wartsila || Warstsila. White paper - Combustion engine power plants. 2011 || UK Department for Business, Energy and Industrial Strategy. Electricity Generation Cost. November 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.35091299694000005,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.34027926976000006,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.32964554258,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.30837808822,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.19140708924000002,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.18077336206000003,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.18077336206000003,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.17013963488000003,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,F,Based on the Gas Engine in the main technology catalogue,2,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,6.380236308000001,0,,"[10, 11, 12]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,6.380236308000001,0,,"[10, 11, 12]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,6.380236308000001,0,,"[10, 11, 12]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,6.380236308000001,0,,"[10, 11, 12]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,2.7647690668000005,0,,"[10, 11, 12]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,9.038668103000001,0,,"[10, 11, 12]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,2.7647690668000005,0,,"[10, 11, 12]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,9.038668103000001,0,,"[10, 11, 12]","EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017. || BEIS. Electricity Generation cost. November 2016 || LAZARD. Levelized cost of energy analysis v11. November 2017"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,6911.922667000001,"[O, P]",,7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,6911.922667000001,"[O, P]",,7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,6646.079487500001,"[O, P]",,7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,6380.2363080000005,"[O, P]",,7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,0.0,"[O, P]",,7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,0.0,"[O, P]",,7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,0.0,"[O, P]",,7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,0.0,"[O, P]",,7,Phone interview with Wartsila
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2015,0.0,Q,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact. Modern technology can sustain up to 1000 cycles/years with no significant wear.",10,"EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
