catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2020,0.0,Q,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact. Modern technology can sustain up to 1000 cycles/years with no significant wear.",10,"EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2030,0.0,Q,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact. Modern technology can sustain up to 1000 cycles/years with no significant wear.",10,"EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2050,0.0,Q,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact. Modern technology can sustain up to 1000 cycles/years with no significant wear.",10,"EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,lower,2020,0.0,Q,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact. Modern technology can sustain up to 1000 cycles/years with no significant wear.",10,"EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,upper,2020,0.0,Q,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact. Modern technology can sustain up to 1000 cycles/years with no significant wear.",10,"EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,lower,2050,0.0,Q,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact. Modern technology can sustain up to 1000 cycles/years with no significant wear.",10,"EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,51 Natural gas engine plant,"Engine, peak plant - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,upper,2050,0.0,Q,"The maintenance schedule is not affected by frequent starts and stops, fuel, or trips as modern combustion engines have the capability to stop and start without limitations or maintenance impact. Modern technology can sustain up to 1000 cycles/years with no significant wear.",10,"EUGINE (European Engine Power Plants Association) questionnaire to their members. Data presented in ""Flexibility Needs and Options for Europe's Future Electricity System"", Energy Brainpool, September 2017."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,100.0,A,The range of generating capacity for a power plant based on this technology is tipically 50-200 MW. Large aeroderivative gas turbines have a rating of 20-100 MW.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,100.0,A,The range of generating capacity for a power plant based on this technology is tipically 50-200 MW. Large aeroderivative gas turbines have a rating of 20-100 MW.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,100.0,A,The range of generating capacity for a power plant based on this technology is tipically 50-200 MW. Large aeroderivative gas turbines have a rating of 20-100 MW.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,100.0,A,The range of generating capacity for a power plant based on this technology is tipically 50-200 MW. Large aeroderivative gas turbines have a rating of 20-100 MW.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.39,C,Based on the Simple Cycle Turbine in the main technology catalogue. No improvement assumed in the future,3,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.4,C,Based on the Simple Cycle Turbine in the main technology catalogue. No improvement assumed in the future,3,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.41,C,Based on the Simple Cycle Turbine in the main technology catalogue. No improvement assumed in the future,3,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.43,C,Based on the Simple Cycle Turbine in the main technology catalogue. No improvement assumed in the future,3,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.41,"[B, C]",,"[1, 2]",GE - Aeroderivative turbines product brochures. || Siemens - Aeroderivative turbine brochures
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.42,"[B, C]",,"[1, 2]",GE - Aeroderivative turbines product brochures. || Siemens - Aeroderivative turbine brochures
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.43,"[B, C]",,"[1, 2]",GE - Aeroderivative turbines product brochures. || Siemens - Aeroderivative turbine brochures
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.45,"[B, C]",,"[1, 2]",GE - Aeroderivative turbines product brochures. || Siemens - Aeroderivative turbine brochures
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,ctrl,2015,0.0137,,,4,EEA. Distributed Generation Operational Reliability and Availability Database. 2004
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,ctrl,2020,0.0137,,,4,EEA. Distributed Generation Operational Reliability and Availability Database. 2004
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,ctrl,2030,0.0137,,,4,EEA. Distributed Generation Operational Reliability and Availability Database. 2004
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,ctrl,2050,0.0137,,,4,EEA. Distributed Generation Operational Reliability and Availability Database. 2004
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,0.11,D,"Considering one service per year for borescope inspection (18h). No major maintenance intervals reached, due to low utilization.",1,GE - Aeroderivative turbines product brochures.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,0.11,D,"Considering one service per year for borescope inspection (18h). No major maintenance intervals reached, due to low utilization.",1,GE - Aeroderivative turbines product brochures.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.11,D,"Considering one service per year for borescope inspection (18h). No major maintenance intervals reached, due to low utilization.",1,GE - Aeroderivative turbines product brochures.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.11,D,"Considering one service per year for borescope inspection (18h). No major maintenance intervals reached, due to low utilization.",1,GE - Aeroderivative turbines product brochures.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,E,"Lifetime most likely >25years, given low utilization",3,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,E,"Lifetime most likely >25years, given low utilization",3,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,E,"Lifetime most likely >25years, given low utilization",3,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,E,"Lifetime most likely >25years, given low utilization",3,Main technology catalogue: Technology Data for Energy Plants - August 2016
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,ctrl,2015,0.2,F,Some manufacturers offers pre-assembled mobile packages with installation in 30 days.,5,"M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,ctrl,2020,0.2,F,Some manufacturers offers pre-assembled mobile packages with installation in 30 days.,5,"M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,ctrl,2030,0.2,F,Some manufacturers offers pre-assembled mobile packages with installation in 30 days.,5,"M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,ctrl,2050,0.2,F,Some manufacturers offers pre-assembled mobile packages with installation in 30 days.,5,"M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.3,G,Based on a droop control of 0.65 MW/s of a Industrial Trent 60 (66MW) turbine at self-sustained speed.,5,"M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.3,G,Based on a droop control of 0.65 MW/s of a Industrial Trent 60 (66MW) turbine at self-sustained speed.,5,"M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.3,G,Based on a droop control of 0.65 MW/s of a Industrial Trent 60 (66MW) turbine at self-sustained speed.,5,"M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.3,G,Based on a droop control of 0.65 MW/s of a Industrial Trent 60 (66MW) turbine at self-sustained speed.,5,"M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.3,H,Based on a gas turbine at self-sustained speed. Ramp rates of 15 MW/min to 50 MW/min.,"[5, 6, 7]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || EU Turbines. Gas and Steam Turbines Solutions for a sustainable energy mix (brochure). 2017 || Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.3,H,Based on a gas turbine at self-sustained speed. Ramp rates of 15 MW/min to 50 MW/min.,"[5, 6, 7]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || EU Turbines. Gas and Steam Turbines Solutions for a sustainable energy mix (brochure). 2017 || Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.3,H,Based on a gas turbine at self-sustained speed. Ramp rates of 15 MW/min to 50 MW/min.,"[5, 6, 7]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || EU Turbines. Gas and Steam Turbines Solutions for a sustainable energy mix (brochure). 2017 || Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.3,H,Based on a gas turbine at self-sustained speed. Ramp rates of 15 MW/min to 50 MW/min.,"[5, 6, 7]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || EU Turbines. Gas and Steam Turbines Solutions for a sustainable energy mix (brochure). 2017 || Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.15,H,Based on a gas turbine at self-sustained speed. Ramp rates of 15 MW/min to 50 MW/min.,"[5, 6, 7]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || EU Turbines. Gas and Steam Turbines Solutions for a sustainable energy mix (brochure). 2017 || Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.5,H,Based on a gas turbine at self-sustained speed. Ramp rates of 15 MW/min to 50 MW/min.,"[5, 6, 7]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || EU Turbines. Gas and Steam Turbines Solutions for a sustainable energy mix (brochure). 2017 || Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.25,I,"The minimum emissions-compliant load is around 50%, but in case emission regulations do not apply, this can be lower. The efficiency is reduced at part-load (roughly 15%)",8,Agora Energiwende. Flexibility in thermal power plants. 2017
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.2,I,"The minimum emissions-compliant load is around 50%, but in case emission regulations do not apply, this can be lower. The efficiency is reduced at part-load (roughly 15%)",8,Agora Energiwende. Flexibility in thermal power plants. 2017
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.2,I,"The minimum emissions-compliant load is around 50%, but in case emission regulations do not apply, this can be lower. The efficiency is reduced at part-load (roughly 15%)",8,Agora Energiwende. Flexibility in thermal power plants. 2017
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.2,I,"The minimum emissions-compliant load is around 50%, but in case emission regulations do not apply, this can be lower. The efficiency is reduced at part-load (roughly 15%)",8,Agora Energiwende. Flexibility in thermal power plants. 2017
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.08,,,"[8, 9, 10]",Agora Energiwende. Flexibility in thermal power plants. 2017 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.08,,,"[8, 9, 10]",Agora Energiwende. Flexibility in thermal power plants. 2017 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.08,,,"[8, 9, 10]",Agora Energiwende. Flexibility in thermal power plants. 2017 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.08,,,"[8, 9, 10]",Agora Energiwende. Flexibility in thermal power plants. 2017 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,lower,2020,0.08,,,"[8, 9, 10]",Agora Energiwende. Flexibility in thermal power plants. 2017 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,upper,2020,0.11,,,"[8, 9, 10]",Agora Energiwende. Flexibility in thermal power plants. 2017 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,0.17,L,"The lower bound of 7 minutes might be increased to 10 minutes if the plant is connected to high voltage and transformer needs to warm up before starting operations, similarly to Natural gas engine plants.","[1, 6, 8]",GE - Aeroderivative turbines product brochures. || EU Turbines. Gas and Steam Turbines Solutions for a sustainable energy mix (brochure). 2017 || Agora Energiwende. Flexibility in thermal power plants. 2017
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,0.17,L,"The lower bound of 7 minutes might be increased to 10 minutes if the plant is connected to high voltage and transformer needs to warm up before starting operations, similarly to Natural gas engine plants.","[1, 6, 8]",GE - Aeroderivative turbines product brochures. || EU Turbines. Gas and Steam Turbines Solutions for a sustainable energy mix (brochure). 2017 || Agora Energiwende. Flexibility in thermal power plants. 2017
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.17,L,"The lower bound of 7 minutes might be increased to 10 minutes if the plant is connected to high voltage and transformer needs to warm up before starting operations, similarly to Natural gas engine plants.","[1, 6, 8]",GE - Aeroderivative turbines product brochures. || EU Turbines. Gas and Steam Turbines Solutions for a sustainable energy mix (brochure). 2017 || Agora Energiwende. Flexibility in thermal power plants. 2017
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.17,L,"The lower bound of 7 minutes might be increased to 10 minutes if the plant is connected to high voltage and transformer needs to warm up before starting operations, similarly to Natural gas engine plants.","[1, 6, 8]",GE - Aeroderivative turbines product brochures. || EU Turbines. Gas and Steam Turbines Solutions for a sustainable energy mix (brochure). 2017 || Agora Energiwende. Flexibility in thermal power plants. 2017
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,lower,2020,0.12,L,"The lower bound of 7 minutes might be increased to 10 minutes if the plant is connected to high voltage and transformer needs to warm up before starting operations, similarly to Natural gas engine plants.","[1, 6, 8]",GE - Aeroderivative turbines product brochures. || EU Turbines. Gas and Steam Turbines Solutions for a sustainable energy mix (brochure). 2017 || Agora Energiwende. Flexibility in thermal power plants. 2017
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,upper,2020,0.19,L,"The lower bound of 7 minutes might be increased to 10 minutes if the plant is connected to high voltage and transformer needs to warm up before starting operations, similarly to Natural gas engine plants.","[1, 6, 8]",GE - Aeroderivative turbines product brochures. || EU Turbines. Gas and Steam Turbines Solutions for a sustainable energy mix (brochure). 2017 || Agora Energiwende. Flexibility in thermal power plants. 2017
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2015,0.43,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2020,0.43,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2030,0.43,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2050,0.43,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,48.0,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,48.0,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,48.0,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,48.0,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,1.7,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,1.7,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,1.7,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,1.7,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.0,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,0.1,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.1,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.1,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,0.1,,,11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.49978517746,"[M, N, O]",,"[7, 9, 10]",Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/ || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.47851772310000007,"[M, N, O]",,"[7, 9, 10]",Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/ || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.4678839959200001,"[M, N, O]",,"[7, 9, 10]",Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/ || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.43598281438,"[M, N, O]",,"[7, 9, 10]",Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/ || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.38281417848000004,"[M, N, O]",,"[7, 9, 10]",Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/ || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.5742212677200002,"[M, N, O]",,"[7, 9, 10]",Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/ || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.30837808822,"[M, N, O]",,"[7, 9, 10]",Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/ || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.5742212677200002,"[M, N, O]",,"[7, 9, 10]",Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/ || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.39344790566000004,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.3721804513,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.36154672412000005,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.34027926976000006,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
