catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.10633727180000002,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.10633727180000002,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.10633727180000002,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.09570354462000001,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,12,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,4.7851772310000005,0,,"[5, 9, 10]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,4.7851772310000005,0,,"[5, 9, 10]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,4.7851772310000005,0,,"[5, 9, 10]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,4.7851772310000005,0,,"[5, 9, 10]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,3.7218045130000004,0,,"[5, 9, 10]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,5.3168635900000005,0,,"[5, 9, 10]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,3.7218045130000004,0,,"[5, 9, 10]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,5.3168635900000005,0,,"[5, 9, 10]","M. Welch, T.Krol. Flexible Power Generation for Grid Support utilizing Aero-derivative Gas Turbine Technology. 2016 || Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017. || Phone interview with Siemens Turbomachinery UK"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,8579.291088824,P,"Assumed a reduction of 4% in 2030 and 8% in 2050, due to automation of the power plant control and improvement in the operation",9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,8579.291088824,P,"Assumed a reduction of 4% in 2030 and 8% in 2050, due to automation of the power plant control and improvement in the operation",9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,8236.11944527104,P,"Assumed a reduction of 4% in 2030 and 8% in 2050, due to automation of the power plant control and improvement in the operation",9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,7892.947801718081,P,"Assumed a reduction of 4% in 2030 and 8% in 2050, due to automation of the power plant control and improvement in the operation",9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,0.0,P,"Assumed a reduction of 4% in 2030 and 8% in 2050, due to automation of the power plant control and improvement in the operation",9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,0.0,P,"Assumed a reduction of 4% in 2030 and 8% in 2050, due to automation of the power plant control and improvement in the operation",9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,0.0,P,"Assumed a reduction of 4% in 2030 and 8% in 2050, due to automation of the power plant control and improvement in the operation",9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,0.0,P,"Assumed a reduction of 4% in 2030 and 8% in 2050, due to automation of the power plant control and improvement in the operation",9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2015,45.72502687400001,0,,9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2020,45.72502687400001,0,,9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2030,45.72502687400001,0,,9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2050,45.72502687400001,0,,9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,lower,2020,0.0,0,,9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,upper,2020,0.0,0,,9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,lower,2050,0.0,0,,9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Natural gas,"Gas turbine, open cycle - back pressure - natural gas - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,upper,2050,0.0,0,,9,Energy Brainpool. Flexibility Needs and Options for Europe's Future Electricity System. September 2017.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.38,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.39,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.4,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.42,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.385,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.4,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.04,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.41,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.42,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.44,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.405,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.42,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.09,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.09,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.09,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.09,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,0.18,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,0.18,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.18,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.18,A,Value indicate the estimated change from the correspondent value of natural gas fuelled plant (unit is the same as the paramter).,18,Phone interview with Siemens Turbomachinery UK
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2015,23.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2020,23.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2030,23.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,SO2 [g/GJ_i],g/GJ_i,ctrl,2050,23.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,230.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,230.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,230.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,230.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,3.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,3.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,3.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,3.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,0.6,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,0.6,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,0.6,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,0.6,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,5.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,5.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,5.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,5.0,B,"Emission values for Gas Oil. If Residual Oil used, SO2 emissions increased to 100g, NOx reduced to 138g and Particles to 3g.",11,Institut for Miljøvidenskab. Emission factors. Available at: http://envs.au.dk/videnudveksling/luft/emissioner/emission-factors/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.41471536002000003,"[C, D]",,19,Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.40408163284000004,"[C, D]",,19,Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.38281417848000004,"[C, D]",,19,Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.36154672412000005,"[C, D]",,19,Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.3190118154,"[C, D]",,19,Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.47851772310000007,"[C, D]",,19,Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.25520945232000003,"[C, D]",,19,Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.47851772310000007,"[C, D]",,19,Forrsa Power plant for Fingrid. Available at: www.fingrid.fi/en/pages/news/news/2013/fingrids-new-reserve-power-plant-inaugurated-in-forssa/
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.3190118154,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.3190118154,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.29774436104000007,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.2871106338600001,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.09570354462000001,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.08506981744000001,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.08506981744000001,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.08506981744000001,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,20,ESMAP. Technical paper: Study of Equipment Prices in the Power Sector. 2009
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,52 OCGT - Light fuel oil,"Gas turbine, open cycle - back pressure - light fuel oil - medium",Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,upper,2050,0.0,0,,,
